{"schemaVersion":1,"id":"cms_8d9c08b6d3e0ec56","slug":"ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi","contentType":"guide","state":"review","locale":"tr-TR","title":"UPS Akü Runtime Kalibrasyonu ve Deşarj Kapasite Kabul Testi","h1":"UPS akü çalışma süresi gerçek mi, runtime kalibrasyonu nasıl kabul edilir?","description":"UPS akü çalışma süresini kısa öz-testten ayırın; kontrollü deşarj, yük, sıcaklık, hücre gerilimi ve yeniden şarj kanıtıyla kabul edin.","intent":"UPS ekranındaki tahmini çalışma süresinin gerçek yük altında doğrulanmasını, kısa akü öz-testi ile kapasite testinin ayrılmasını ve test sonrasında kritik yük rezervinin güvenli biçimde geri kazanılmasını sağlamak.","primaryKeyword":"UPS akü runtime kalibrasyon testi","audience":["Veri merkezi ve kritik tesis yöneticileri","Otel ve işletme teknik ekipleri","Elektrik mühendisleri","UPS bakım firmaları","Akü bakım ve devreye alma ekipleri"],"riskClass":"high","directAnswer":"UPS'nin 'akü testi geçti' mesajı gerçek çalışma süresini tek başına kanıtlamaz. Kısa öz-test bağlantı, sigorta ve belirgin zayıflıkları arayabilir; runtime kalibrasyonu veya kapasite testi ise tanımlı ve kararlı yük altında aküyü üreticinin belirlediği son gerilim ya da düşük DC uyarı seviyesine kadar kontrollü deşarj ederek geçen süreyi hesaplar. Test öncesinde tam şarj, bypass ve alternatif güç, alarm durumu, yük kararlılığı, sıcaklık ve acil durdurma planı doğrulanmalı; test sonrasında yeniden şarj tamamlanana kadar yedekleme riski açıkça yönetilmelidir. Enerjili DC barası ve akü bağlantılarında işlem yalnız yetkin ekipçe yapılmalıdır.","sections":[{"id":"testleri-ayirma","heading":"Kısa akü testi, runtime kalibrasyonu ve kapasite testi aynı mıdır?","paragraphs":["Hayır. UPS'nin kısa otomatik testi çoğu modelde akü bağlantısını, sigorta durumunu veya belirgin zayıf aküyü sınırlı bir deşarjla kontrol eder. Bu testin başarılı olması, tesisin hedeflenen dakika boyunca gerçek yükü taşıyacağını göstermez. Runtime kalibrasyonu, yük bilgisi ve geçen süreyle UPS'nin kalan süre tahminini düzeltmeyi amaçlar; tam kapasite testi ise akü kimyasına, üretici prosedürüne ve kabul standardına göre daha kapsamlıdır.","IEC 62040-3 bütün UPS'nin performans ve test çerçevesini tanımlar. Sabit VRLA, sulu kurşun-asit ve lityum sistemlerin bakım ve kapasite testleri aynı prosedür değildir; IEEE 1188, IEEE 450 ve IEEE 2962 ilgili kimyalar için ayrı kapsamlar sunar. Kabul dosyasında akü tipi, blok/hücre sayısı, yaş, nominal Ah, tasarım süresi ve uygulanacak test yöntemi açıkça belirtilmelidir."],"bullets":["Öz-test sonucunu dakika cinsinden kapasite kanıtı saymayın.","Akü kimyasını ve üretici prosedürünü testten önce doğrulayın.","Kalibrasyon ile resmi kapasite testinin amacını ayrı yazın.","Hedef runtime ve geçti-kaldı sınırını test başlamadan belirleyin."],"sourceRefs":["S1","S2","S3","S4","S5"]},{"id":"on-kosullar","heading":"Runtime kalibrasyonu öncesinde hangi güvenlik koşulları sağlanmalıdır?","paragraphs":["Test akü enerjisini bilinçli olarak azaltır. Şebeke aynı anda kesilirse UPS kritik yükü beklenen süre taşımayabilir. Bu nedenle bypass kaynağı veya bağımsız alternatif besleme, jeneratör hazır oluşu, bakım penceresi, kritik alarm bulunmaması, akülerin tam şarjı ve yükün kararlı kalacağı doğrulanır. Schneider'in model dokümanı örneğinde tam şarj, bypass kullanılabilirliği, asgari yük ve sınırlı yük değişimi ön koşuldur; bu değerler başka modele kopyalanmamalıdır.","Testten önce blok sıcaklıkları, şişme-sızıntı, gevşek bağlantı, DC kesici, sigorta ve string gerilimleri kontrol edilir. Aşırı sıcak, hasarlı veya dengesiz string kontrollü deşarja alınmaz. Testin durdurma koşulları; minimum blok gerilimi, sıcaklık, alarm, ani kapasite düşüşü, yük değişimi ve alternatif kaynak kaybı olarak yazılı hale getirilir."],"bullets":["Şebeke kesintisi olasılığına karşı alternatif güç planı hazırlayın.","Tam şarj ve kararlı yük koşulunu model kılavuzuyla doğrulayın.","Hasarlı veya sıcak aküde kapasite testi başlatmayın.","Durdurma ve kritik yük geri dönüş adımlarını önceden onaylayın."],"sourceRefs":["S2","S3","S4","S5"]},{"id":"olcum-ve-hesap","heading":"Deşarj sırasında hangi ölçümler ve süre hesabı tutulmalıdır?","paragraphs":["Başlangıçta UPS çıkış kW/kVA, güç faktörü, akü DC gerilimi ve akımı, blok/hücre sıcaklıkları, SoC tahmini ve ortam kaydedilir. Deşarj boyunca ortak zaman tabanında UPS yükü, toplam DC gerilim-akım, her string ve mümkünse blok gerilimleri, sıcaklık, alarm ve düşük gerilim olayları izlenir. Yük değişirse runtime karşılaştırması yanıltıcı olur; değişim toleransı ve testin geçerlilik kuralı önceden tanımlanmalıdır.","Geçen süre doğrudan etiket Ah ile karşılaştırılmaz. Deşarj oranı, son gerilim, sıcaklık düzeltmesi, yaş ve üretici eğrileri dikkate alınır. Tek bir zayıf blok toplam string gerilimi normal görünürken erken çökmeye neden olabilir. Sonuçta hem gerçek dakika hem de kapasite yüzdesi yöntemi, kullanılan referans ve ölçüm belirsizliğiyle birlikte raporlanmalıdır."],"bullets":["UPS yükü ve DC ölçümlerini aynı zaman damgasıyla kaydedin.","String ve blok davranışını yalnız toplam gerilime indirgemeyin.","Sıcaklık ve deşarj oranı düzeltmesini kaynakla belirtin.","Test geçerliliğini bozan yük değişimini rapordan gizlemeyin."],"sourceRefs":["S2","S3","S4","S5"]},{"id":"yeniden-sarj","heading":"Test bittikten sonra UPS ne zaman yeniden tam yedeklemeye hazır sayılır?","paragraphs":["Kalibrasyon tamamlandığında aküler düşük kapasitede olabilir. UPS normal moda dönse bile hedef runtime hemen geri gelmez. Şarj akımı, DC gerilimi, sıcaklık, şarj limiti ve tahmini tam dolum süresi izlenir; kritik yük için risk penceresi işletmeye bildirilir. Jeneratör veya ikinci UPS modülü bulunması, akülerin yeniden şarj olduğunu varsaymak için yeterli değildir.","Tekrarlanan derin kalibrasyonlar akü ömrünü etkileyebilir. Schneider, runtime kalibrasyonunu devreye alma, akü değişimi veya batarya çözümü değişikliği gibi belirli durumlarda önerir ve tekrarlı testlerin ömrü etkileyebileceğini belirtir. Periyot, UPS ekranının varsayılan takviminden değil üretici, akü standardı, tesis kritiklik sınıfı ve geçmiş sonuçlardan belirlenmelidir."],"bullets":["Test sonrası düşük rezerv süresini operasyon ekibine bildirin.","Tam şarj kriterini yalnız SoC yüzdesine bağlamayın.","Şarj akımı, sıcaklık ve alarm trendini kapanışa ekleyin.","Gereksiz sık derin deşarj kalibrasyonu yapmayın."],"sourceRefs":["S2","S3","S4","S5"]},{"id":"kabul-dosyasi","heading":"UPS akü runtime testi hangi kabul dosyasıyla kapatılmalıdır?","paragraphs":["Dosyada UPS modeli ve firmware, akü kimyası, üretici/model, string-blok sayısı, yaş, nominal kapasite, tasarım runtime, tek hat, DC koruma, bakım bulguları, test yöntemi, başlangıç şarjı ve sıcaklık, yük profili, deşarj trendi, sonlandırma nedeni, minimum blok değerleri, gerçek süre, düzeltilmiş kapasite, alarm kaydı ve yeniden şarj tamamlanma zamanı bulunmalıdır. Ham CSV veya olay logu özet sonuçla birlikte saklanmalıdır.","Kısa test başarılı fakat runtime yetersizse yalnız tüm aküleri topluca değiştirmeden önce zayıf blok, bağlantı, şarj, sıcaklık, yanlış yük tahmini ve kapasite yaşlanması ayrılmalıdır. Runtime hedefi karşılanıyor ve string dengesi uygunsa sırf yaş takvimi nedeniyle gereksiz değişim yapılmamalıdır; ancak üretici ve güvenlik sınırları korunur. CTA: kişisel verisiz UPS yük–DC akım–blok gerilimi–sıcaklık–runtime kabul matrisini yetkin UPS/akü ekibine iletin."],"bullets":["Öz-test, kalibrasyon ve kapasite sonucu için ayrı geçti-kaldı satırı açın.","Minimum blok gerilimi ve erken çöken stringi görünür kılın.","Yeniden şarj tamamlanmadan bakım kapanışı vermeyin.","Kanıt yeterliyse gereksiz toplu akü değişimi satın almayın."],"sourceRefs":["S1","S2","S3","S4","S5"]}],"faqs":[{"question":"UPS akü testi geçtiyse çalışma süresi kesin yeterli midir?","answer":"Hayır. Kısa öz-test bağlantı ve belirgin zayıflıkları kontrol edebilir; gerçek dakika için kararlı yük altında runtime kalibrasyonu veya uygun kapasite testi gerekir.","sourceRefs":["S1","S5"]},{"question":"Runtime kalibrasyonu sırasında elektrik kesilirse ne olur?","answer":"Aküler test nedeniyle düşük seviyeye inebilir ve yükü hedef süre taşıyamayabilir. Bu yüzden bypass/alternatif güç, bakım penceresi ve acil durdurma planı ön koşuldur.","sourceRefs":["S5"]},{"question":"UPS aküsü yüzde kaç kapasitede değiştirilir?","answer":"Tek bir evrensel yüzde tüm kimya ve kritik tesisler için geçerli değildir. İlgili IEEE/üretici kriteri, hedef runtime, zayıf bloklar, güvenlik ve işletme riski birlikte değerlendirilir.","sourceRefs":["S2","S3","S4"]},{"question":"Runtime kalibrasyonu ne sıklıkla yapılmalıdır?","answer":"Model, akü kimyası, kritiklik ve geçmiş sonuçlara göre belirlenir. Derin kalibrasyonu gereksiz sık yapmak akü ömrünü etkileyebilir; üretici ve bakım standardı esas alınmalıdır.","sourceRefs":["S2","S3","S4","S5"]}],"sources":[{"id":"S1","publisher":"IEC","title":"IEC 62040-3:2021 — UPS performance and test requirements","url":"https://webstore.iec.ch/en/publication/60140","accessedAt":"2026-08-03","primary":true,"factSummary":"Enerji depolamalı AC UPS'nin bütün sistem performansı, normal modları ve test gerekleri için güncel çerçeveyi tanımlar."},{"id":"S2","publisher":"IEEE","title":"IEEE 1188-2025 — Maintenance, Testing, and Replacement of VRLA Batteries","url":"https://standards.ieee.org/ieee/1188/11656/","accessedAt":"2026-08-03","primary":true,"factSummary":"Sabit VRLA aküler için bakım, test programları, performans optimizasyonu ve değiştirme kararını kapsar."},{"id":"S3","publisher":"IEEE","title":"IEEE 450-2020 — Maintenance, Testing, and Replacement of Vented Lead-Acid Batteries","url":"https://standards.ieee.org/ieee/450/6772/","accessedAt":"2026-08-03","primary":true,"factSummary":"Standby hizmetindeki sabit sulu kurşun-asit aküler için bakım, test ve değiştirme uygulamalarını tanımlar."},{"id":"S4","publisher":"IEEE","title":"IEEE 2962-2025 — Stationary Lithium-ion Battery Installation, Operation, Maintenance and Testing","url":"https://standards.ieee.org/ieee/2962/10402","accessedAt":"2026-08-03","primary":true,"factSummary":"Sabit lityum iyon aküler için işletme, bakım, kapasite testi, değiştirme ve çalışan güvenliği uygulamalarını kapsar."},{"id":"S5","publisher":"Schneider Electric","title":"Galaxy VS — Start a Runtime Calibration Test","url":"https://www.productinfo.schneider-electric.com/galaxyvs_ul/990-5910_master-galaxy-vs-operation/990-5910B%20Galaxy%20VS%20Operation/English/990-5910%20Operation%20manual%20Galaxy%20VS_0000153852.xml/%24/StartaRuntimeCalibrationTestTSK_0000153868","accessedAt":"2026-08-03","primary":true,"factSummary":"Runtime kalibrasyonunun düşük DC uyarı seviyesine kontrollü deşarjla süre tahminini düzelttiğini, tam şarj/yük/bypass ön koşullarını ve düşük rezerv riskini model örneğiyle açıklar."}],"internalLinks":[{"label":"UPS aküsü ne zaman değişir?","path":"/haberler/ups-akusu-ne-zaman-degisir","reason":"Yaş takvimi ile ölçülmüş kapasite kararını ayırır."},{"label":"UPS akü string dengesizliği","path":"/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir","reason":"Toplam runtime düşüşünü zayıf blok ve string davranışıyla ilişkilendirir."},{"label":"UPS aküsü şarj olmuyor","path":"/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor","reason":"Kapasite kaybını şarj cihazı ve bağlantı arızasından ayırır."},{"label":"UPS VA ve watt farkı","path":"/haberler/ups-va-watt-farki-nasil-hesaplanir","reason":"Runtime testindeki gerçek kW/kVA yükünü doğru tanımlar."},{"label":"UPS topolojileri","path":"/haberler/ups-online-line-interactive-offline-farki","reason":"Test prosedürünün UPS topolojisine göre değişebileceğini açıklar."},{"label":"UPS çalışma süresi hesabı","path":"/hesaplama/ups-suresi/","reason":"Tahmini runtime ile ölçülmüş test süresini karşılaştırır."},{"label":"Kurumsal elektrik sürekliliği ön değerlendirmesi","path":"/kurumsal-elektrik-surekliligi-on-degerlendirme","reason":"Kritik yük ve akü kabul testini profesyonel çalışma kapsamına taşır."}],"commerce":{"enabled":false,"policy":"none","category":null},"editorial":{"createdBy":"ai-assisted","model":"gpt-5.6-thinking","humanReviewRequired":true,"approvedBy":null,"approvedAt":null,"publishedAt":null,"approvalPr":null},"seo":{"canonicalPath":"/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi","robots":"index,follow,max-image-preview:large","lastModified":"2026-08-03","topics":["UPS","akü kapasite testi","runtime kalibrasyonu","deşarj testi","VRLA","lityum iyon","kritik yük"]},"quality":{"score":100,"minimumRequired":85,"checks":{"metadata":true,"directAnswer":true,"contentDepth":true,"sources":true,"safety":true,"internalLinks":true,"uniqueness":true,"structuredData":true},"similarity":{"maximum":0.48,"closestPath":"/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir"}}}
