<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Hücre Gerilim Farkı ve Pasif/Aktif Balancing Teşhisi | ALO186</title>
<meta name="description" content="BESS hücre gerilim farkını; SoC, yük, sıcaklık, sensör doğruluğu, pasif/aktif balancing, kablo ve kapasite trendleriyle güvenle değerlendirin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-hucre-gerilim-farki-balancing-pasif-aktif-dengeleme"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS hücre gerilim farkı ve balancing arızası nasıl teşhis edilir?","description":"BESS hücre voltage delta, pasif ve aktif balancing, sensör plausibility, SoC ve kapasite kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-hucre-gerilim-farki-balancing-pasif-aktif-dengeleme","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS hücre gerilim farkı"},{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"teknik teşhis"},{"@type":"DefinedTerm","name":"kabul testi"},{"@type":"DefinedTerm","name":"olay kaydı"},{"@type":"DefinedTerm","name":"kök neden"},{"@type":"DefinedTerm","name":"güvenlik sınırı"},{"@type":"DefinedTerm","name":"bakım"},{"@type":"DefinedTerm","name":"ölçüm"},{"@type":"DefinedTerm","name":"devreye alma"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS hücre gerilim farkı kaç mV olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Evrensel tek bir mV sınırı yoktur. Hücre kimyası, SoC, akım, sıcaklık, dinlenme süresi, ölçüm doğruluğu ve üretici alarm tablosu birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Gerilim farkı yüksekse hücre kesin bozuk mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sense kablosu, konnektör, ölçüm kanalı, temas direnci, sıcaklık veya SoC farkı aynı belirtiyi oluşturabilir."}},{"@type":"Question","name":"Pasif balancing ile aktif balancing arasındaki fark nedir?","acceptedAnswer":{"@type":"Answer","text":"Pasif balancing yüksek hücredeki enerjiyi dirençte ısı olarak harcar. Aktif balancing enerjiyi hücreler arasında aktarır; daha karmaşık bir donanım ve kontrol gerektirir."}},{"@type":"Question","name":"Balancing neden yalnız şarjın sonunda çalışır?","acceptedAnswer":{"@type":"Answer","text":"Birçok BMS balancing’i belirli SoC/gerilim ve sıcaklık penceresinde etkinleştirir. Başlama koşulu, akım ve duty cycle ürün özeldir."}},{"@type":"Question","name":"Balancing alarmı eşiği yükseltilerek sistem çalıştırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici onayı ve risk değerlendirmesi olmadan yapılmamalıdır. Eşik yükseltmek ölçüm, bağlantı veya hücre sorununu ortadan kaldırmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS hücre gerilim farkı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kabulü</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · cell voltage delta · passive balancing · active balancing · 18 dk</span><h1>BESS hücre gerilim farkı ve balancing arızası nasıl teşhis edilir?</h1><p class="lead"><strong>Hücre gerilim farkı tek başına “bozuk hücre” veya “kapasite kaybı” kararı değildir.</strong> Gerilim farkı SoC, akım, sıcaklık, dinlenme süresi, ölçüm hattı, temas direnci, balancing komutu ve hücre kapasitesiyle birlikte yorumlanmalıdır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC BESS/batarya güvenlik standartları ve Analog Devices teknik dokümanları</span><span>BESS rack ve modüllerinde yüksek DC enerji vardır; balancing veya ölçüm devresi köprülenmez</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk ayrım, gerçek hücre SoC/kapasite dengesizliği ile ölçüm veya bağlantı hatasıdır.</strong> Analog Devices, hücre eşleşmesinin çevrim, yüksek sıcaklık ve yaşlanmayla bozulabildiğini; BMS’in gerilim, akım ve sıcaklık ölçümlerini balancing ile birlikte kullanarak hücreler arası SoC farkını azaltmayı amaçladığını açıklar. Pasif balancing yüksek hücredeki enerjiyi dirençte ısı olarak harcar; aktif balancing ise hücreler arasında enerji aktarır. IEC 62933-5-2:2025 ve IEC 62933-5-4:2026, BESS güvenliğini sistem ve doğrulama testleri düzeyinde ele alır. Evrensel mV delta, balancing akımı veya süre eşiği yayımlanmamalıdır.</p></section>
<section><h2>Gerilim farkının oluştuğu koşulu olası nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Yalnız şarjın üst SoC bölgesinde delta büyüyor</td><td>Hücre kapasitesi, balancing etkinliği, şarj akımı ve üst gerilim sınırı</td><td>Balancing süresini sınırsız artırmak</td></tr><tr><td>Yük altında bir hücre hızla düşüyor</td><td>İç direnç, bağlantı, sıcaklık ve kapasite trendi</td><td>Yalnız açık devre gerilimine bakmak</td></tr><tr><td>Dinlenmede tek kanal sapıyor</td><td>Ölçüm hattı, open-wire tanısı, konnektör ve ADC plausibility</td><td>Hücreyi hemen değiştirmek</td></tr><tr><td>Balancing komutu var, delta azalmıyor</td><td>Balancing akımı/duty cycle, direnç/MOSFET, sıcaklık ve zaman koşulu</td><td>Alarm eşiğini yükseltmek</td></tr><tr><td>Bir rack diğerlerinden farklı</td><td>Rack SoC, akım paylaşımı, sıcaklık, kablo ve BMS senkronizasyonu</td><td>Tüm rack için aynı hücre kararını vermek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık BESS hücre gerilim farkı ve balancing kabul zinciri</h2><ol class="steps"><li><strong>Sistem ve hücre kimliğini kaydedin:</strong> Hücre kimyası, modül/rack modeli, BMS/CMU firmware, nominal kapasite ve balancing yöntemini dosyalayın.</li><li><strong>Senkron zaman serisi oluşturun:</strong> Tüm hücre gerilimleri, rack akımı, SoC, hücre sıcaklıkları ve sistem gücünü aynı örnekleme/zaman damgasında toplayın.</li><li><strong>Oluşma koşulunu ayırın:</strong> Delta’nın dinlenmede, şarjın üst bölgesinde, deşarjda, yüksek akımda veya sıcaklık farkında oluşup oluşmadığını belirleyin.</li><li><strong>Ölçüm plausibility kontrolü yapın:</strong> ADC doğruluğu, open-wire tanısı, sense kablosu, konnektör, sigorta ve hücre terminal ölçümünü üretici prosedürüyle karşılaştırın.</li><li><strong>Balancing mantığını doğrulayın:</strong> Pasif/aktif yöntem, başlama-durma koşulu, SoC penceresi, akım, duty cycle, sıcaklık kilidi ve izin verilen çalışma modunu kaydedin.</li><li><strong>Balancing donanımını inceleyin:</strong> Direnç, MOSFET, enerji transfer yolu, sıcaklık artışı ve komut-gerçek durum geri bildirimini modül düzeyinde değerlendirin.</li><li><strong>Bağlantı ve temas direncini karşılaştırın:</strong> Busbar, kaynak, terminal, sense bağlantısı ve rack kablolamasını gerilim düşümü/termal bulgularla eşleyin.</li><li><strong>İç direnç ve kapasite trendini ekleyin:</strong> Aynı SoC ve sıcaklıkta hücre tepkisi, DCIR/ohmik trend, coulomb throughput ve kapasite testini delta ile birlikte yorumlayın.</li><li><strong>Kontrollü şarj-deşarj testi yapın:</strong> Üretici sınırında kademeli güç ve dinlenme noktalarıyla delta, balancing süresi, sıcaklık ve alarm davranışını kaydedin.</li><li><strong>Kapanış ve tekrar izleme planı oluşturun:</strong> Onarım/ayar sonrası tüm modlarda alarm, derating, balancing, SoC ve hücre trendini tekrar kabul edip izleme periyodunu tanımlayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>BESS, rack, modül ve hücre tam modeli</li><li>Hücre kimyası ve nominal kapasite</li><li>BMS/CMU firmware ve balancing yöntemi</li><li>Tüm hücre gerilimlerinin zaman serisi</li><li>Maksimum-minimum hücre ve delta trendi</li><li>Rack akımı, güç ve SoC kaydı</li><li>Hücre/rack sıcaklık dağılımı</li><li>Dinlenme, şarj ve deşarj koşulu</li><li>ADC doğruluğu ve open-wire tanısı</li><li>Sense kablo ve konnektör kontrolü</li><li>Balancing komutu, akımı ve duty cycle</li><li>Balancing sıcaklığı ve termal görüntü</li><li>İç direnç/kapasite/throughput trendi</li><li>Kontrollü çevrim ve kapanış kabul sonucu</li></ul></section>
<section class="warning"><h2>BMS’yi köprülemeyin, hücreye rastgele haricî şarj cihazı bağlamayın veya balancing direncini zorla devrede tutmayın</h2><p>Hücreler arasında küçük gerilim farkı olsa bile modül yüksek kısa devre enerjisi taşır. Kontrolsüz balancing, aşırı şarj, ters polarite, termal kaçak ve ark riski oluşturabilir. Ölçüm ve müdahale yalnız üretici izolasyon ve enerji boşaltma prosedürüyle yapılmalıdır.</p></section>
<section class="boundary"><h2>Senkron gerilim-akım-sıcaklık ve ölçüm plausibility kanıtı olmadan hücre, modül, rack veya BMS kartı satın almayın</h2><p>Gerilim deltası sensör/sense hattı, farklı sıcaklık, temas direnci, SoC penceresi veya yetersiz balancing süresinden kaynaklanabilir. Hücre değişimi; kapasite, iç direnç ve kontrollü çevrim kanıtı sonrasında değerlendirilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>hücre gerilim dağılımı ve pasif/aktif balancing işlevini</strong> ele alır. <a href="/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating">BESS termal rehberi</a> sıcaklık ve soğutmayı; <a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">kapasite/SoH rehberi</a> kullanılabilir enerji ve augmentation kararını; <a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS IMD rehberi</a> DC izolasyonunu açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating">BESS hücre sıcaklık farkı ve soğutma</a> · <a href="/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">BESS kapasite, SoH ve augmentation</a> · <a href="/haberler/bess-izolasyon-izleme-imd-toprak-arizasi-alarmi">BESS izolasyon izleme ve IMD</a> · <a href="/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi">BESS precharge ve kontaktör</a> · <a href="/haberler/vpp-toplayici-sozlesmesi-soc-telemetri-gelir-ceza-kontrol-listesi">VPP sözleşmesi ve SoC sınırları</a> · <a href="/haberler/bess-grid-forming-black-start-ada-modu-kabul">Grid-forming ve black start</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a> · <a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES–batarya–EV fizibilitesi</a></p></section>
<section class="cta"><h2>Hücre gerilim, balancing ve kapasite kayıtlarını ortak BESS kabul matrisinde birleştirin</h2><p>Hücre gerilim zaman serisi, akım-SoC-sıcaklık, balancing komutu, open-wire kontrolü, iç direnç ve kontrollü çevrim sonuçlarını tek teknik dosyada değerlendirin.</p><p><a class="button" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">BESS teknik ön değerlendirmesini aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.analog.com/en/resources/technical-articles/passive-battery-cell-balancing.html" rel="noopener">Analog Devices — Passive Battery Cell Balancing</a></li><li><a href="https://www.analog.com/en/resources/technical-articles/active-battery-cell-balancing.html" rel="noopener">Analog Devices — Active Battery Cell Balancing</a></li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — Electrochemical BESS safety requirements</a></li><li><a href="https://webstore.iec.ch/en/publication/67442" rel="noopener">IEC 62933-5-4:2026 — Lithium-ion BESS safety test methods</a></li><li><a href="https://webstore.iec.ch/en/publication/29224" rel="noopener">IEC 63056:2020 — Lithium batteries for EESS safety</a></li><li><a href="https://webstore.iec.ch/en/publication/85493" rel="noopener">IEC 62620:2014+AMD1:2023 — Industrial lithium cells and batteries</a></li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. Uluslararası standartlar ve üretici dokümanları, Türkiye’deki proje, iş güvenliği, dağıtım bağlantısı veya üretici servis şartlarının yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>BESS hücre gerilim farkı kaç mV olmalıdır?</summary><p>Evrensel tek bir mV sınırı yoktur. Hücre kimyası, SoC, akım, sıcaklık, dinlenme süresi, ölçüm doğruluğu ve üretici alarm tablosu birlikte değerlendirilmelidir.</p></details><details><summary>Gerilim farkı yüksekse hücre kesin bozuk mudur?</summary><p>Hayır. Sense kablosu, konnektör, ölçüm kanalı, temas direnci, sıcaklık veya SoC farkı aynı belirtiyi oluşturabilir.</p></details><details><summary>Pasif balancing ile aktif balancing arasındaki fark nedir?</summary><p>Pasif balancing yüksek hücredeki enerjiyi dirençte ısı olarak harcar. Aktif balancing enerjiyi hücreler arasında aktarır; daha karmaşık bir donanım ve kontrol gerektirir.</p></details><details><summary>Balancing neden yalnız şarjın sonunda çalışır?</summary><p>Birçok BMS balancing’i belirli SoC/gerilim ve sıcaklık penceresinde etkinleştirir. Başlama koşulu, akım ve duty cycle ürün özeldir.</p></details><details><summary>Balancing alarmı eşiği yükseltilerek sistem çalıştırılabilir mi?</summary><p>Üretici onayı ve risk değerlendirmesi olmadan yapılmamalıdır. Eşik yükseltmek ölçüm, bağlantı veya hücre sorununu ortadan kaldırmaz.</p></details></section>
<section class="disclaimer"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur; EDAŞ, üretici, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber bir montaj, enerjili müdahale, izin veya devreye alma talimatı değildir. Tam model dokümanı, risk değerlendirmesi ve yetkin personel kabulü esastır.</p></section>
</article></main><footer><div class="wrap"><p>ALO186 · Bağımsız elektrik bilgi ağı</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a></p></div></footer></body></html>
