<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Grid Frequency High/Low: Şebeke Frekansı Alarmı | ALO186</title><meta name="description" content="PV inverter Grid Frequency High/Low veya frequency not permitted alarmında; gerçek şebeke Hz kaydı, inverter olay kodu, ülke profili ve EDAŞ/şebeke operatörü ayrımını kanıtla yapın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-grid-frequency-high-low-sebeke-frekansi-alarmi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Grid Frequency High/Low: Şebeke frekansı alarmı nasıl kanıtlanır?","description":"PV inverter frekans alarmını gerçek şebeke olayı, ülke/şebeke profili ve inverter koruma davranışından ayıran teknik rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-grid-frequency-high-low-sebeke-frekansi-alarmi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"grid frequency"},{"@type":"DefinedTerm","name":"overfrequency"},{"@type":"DefinedTerm","name":"underfrequency"},{"@type":"DefinedTerm","name":"grid protection settings"}],"citation":["https://manuals.sma.de/SHPxx20/en-US/391460235.html","https://manuals.sma.de/STPxxUS50/en-US/10970727563.html","https://support.huawei.com/enterprise/en/doc/EDOC1100376808/507d206e/viewing-pv-diagnosis","https://www.teias.gov.tr/tr-TR/yonetmelikler"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter Grid Frequency High/Low alarmı ne demek?","acceptedAnswer":{"@type":"Answer","text":"İnverterin ölçtüğü şebeke frekansı izin verilen koruma aralığının dışına çıkmış veya cihaz izin verilmeyen hızlı frekans değişimi algılamış olabilir. Olay kodu ve gerçek Hz kaydı birlikte değerlendirilmelidir."}},{"@type":"Question","name":"Frekans alarmında inverter ayarını kullanıcı değiştirmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Şebeke koruma ve ülke profili ayarları bağlantı şartlarıyla uyumlu olmalıdır. Üretici dokümanları, koruma eşiklerinin ancak şebeke operatörü onayı ve yetkin servis süreciyle değiştirilmesini önerir."}},{"@type":"Question","name":"50 Hz'den küçük bir sapma her zaman arıza mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverterin izin verilen çalışma aralığı ve koruma davranışı modele, ülke profiline ve bağlantı şartlarına bağlıdır. Tek bir internet eşik değeriyle karar verilmemelidir."}},{"@type":"Question","name":"Sık frekans alarmında EDAŞ'a ne verilmelidir?","acceptedAnswer":{"@type":"Answer","text":"Tarih-saat, inverter olay kodu, olay öncesi/sırası/sonrası Hz, bağlantı noktası gerilimi, inverter modeli/firmware ve komşu üretim/şebeke etkisi gibi kanıtlar başvuruyu güçlendirir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES şebeke frekansı alarmı","item":"https://alo186.com/haberler/ges-inverter-grid-frequency-high-low-sebeke-frekansi-alarmi"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul">Anti-islanding</a><a href="/haberler/gerilim-cukuru-yukselmesi-kisa-kesinti-edas-olay-kaydi">Şebeke olay kaydı</a><a href="/haberler/">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · İnverter · Hz · Şebeke Kalitesi · 9 dk</span><h1>GES inverter Grid Frequency High/Low: Şebeke frekansı alarmı nasıl kanıtlanır?</h1><p class="lead">PV inverter <strong>Grid Frequency High, Grid Frequency Low, Frequency Not Permitted veya Grid Incident</strong> benzeri alarm veriyorsa sebep gerçek şebeke frekans olayı, yanlış ülke/şebeke profili veya ölçüm/bağlantı problemi olabilir. Koruma eşiklerini rastgele değiştirmek doğru teşhis değildir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynaklar: SMA + Huawei + TEİAŞ</span><span>Professional-only: inverter grid-code parametreleri ve AC ölçümü</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>İnverterden <strong>tam olay kodunu, tarih-saati ve olay anındaki ölçülen Hz değerini</strong> alın. Aynı zaman damgasında bağlantı noktasındaki şebeke frekansını uygun güç kalitesi analizörüyle doğrulayın. Alarm tekrarlıyorsa inverterin ülke/şebeke profilini ve firmware'ini yetkili servis kontrol etsin. Şebeke koruma eşiklerini operatör/bağlantı onayı olmadan değiştirmeyin ve sırf alarm var diye inverter satın almayın.</div><div class="warning"><strong>Güvenlik:</strong> İnverter AC terminali, koruma parametreleri ve şebeke bağlantı ayarları kullanıcı müdahalesine açık değildir. Yanlış eşik değişikliği anti-islanding ve şebeke güvenliği işlevlerini bozabilir.</div><div class="layout"><div class="article"><section><h2>1. İnverter frekans alarmı neyi anlatır?</h2><p>SMA'nın güncel olay tablosunda 501/701 gibi olaylar, şebeke frekansının inverterin izin verdiği aralıkta olmadığını ve inverterin şebekeden ayrıldığını belirtir. 507 benzeri olaylarda ise yüksek şebeke frekansı nedeniyle aktif güç azaltımı uygulanabilir.</p><p>Huawei SmartPVMS tanı dokümanı da grid overfrequency/underfrequency durumunda iki ana olasılığı ayırır: gerçek şebeke anormalliği veya yanlış/uygunsuz parametre ayarı. Alarm ara sıra oluşuyorsa cihaz şebeke normale döndüğünde otomatik toparlayabilir; sık tekrarda gerçek şebeke frekansı ölçülmelidir.</p></section><section><h2>2. “50,1 Hz gördüm; inverter arızalı” demek neden yanlış?</h2><p>İnverterlerin çalışma/koruma aralıkları ülke profili, bağlantı şartı ve ürün sertifikasyonuyla belirlenir. Tek bir internet eşik değeri her tesise uygulanamaz. Ayrıca bazı cihazlar yalnız mutlak frekansı değil hızlı frekans değişimini veya şebeke kaybı imzasını da izler.</p><p>Bu nedenle olayın <strong>minimum/maksimum Hz, süre ve tekrar sıklığı</strong> kaydedilmelidir. Tek ekran görüntüsü, koruma davranışının nedenini kanıtlamak için çoğu zaman yetersizdir.</p></section><section><h2>3. Şebeke sorunu mu, inverter profili mi?</h2><div class="table-wrap"><table><thead><tr><th>Bulgu</th><th>Olası yön</th><th>Kanıt</th></tr></thead><tbody><tr><td>Birden çok inverter aynı anda alarmda</td><td>Şebeke/ortak bağlantı noktası</td><td>Ortak Hz zaman serisi</td></tr><tr><td>Yalnız tek inverter alarmda</td><td>Model, profil, ölçüm veya bağlantı</td><td>Diğer inverterle karşılaştırma</td></tr><tr><td>Alarm hep aynı saatlerde</td><td>Sistem işletme paterni</td><td>SCADA + şebeke olay kaydı</td></tr><tr><td>Firmware/profil değişimi sonrası başladı</td><td>Parametre/konfigürasyon</td><td>Değişiklik kaydı</td></tr></tbody></table></div></section><section><h2>4. Koruma eşiği neden izinsiz değiştirilmemeli?</h2><p>SMA, sık frekans olayında önce şebeke frekansının kontrolünü; işletme parametresi değişikliği gerekiyorsa bunun şebeke operatörü onayıyla servis üzerinden yapılmasını önerir. Huawei tanı dokümanı da benzer biçimde koruma eşiği değişikliğini yerel operatör onayına bağlar.</p><p>Türkiye'de bağlantı ve sistem işletim şartları TEİAŞ/ilgili dağıtım sistemi mevzuatı ve bağlantı anlaşması çerçevesinde değerlendirilmelidir. ALO186 sabit bir trip eşiği yayınlamaz; gerçek proje/ülke profili esas alınır.</p></section><section><h2>5. EDAŞ/şebeke operatörüne nasıl kanıt hazırlayın?</h2><p><a href="/haberler/gerilim-cukuru-yukselmesi-kisa-kesinti-edas-olay-kaydi">Gerilim çukuru/yükselmesi ve kısa kesinti olay kaydı</a> yaklaşımını frekansa uyarlayın. Aynı zaman tabanında inverter event log, güç kalitesi analizörü ve varsa tesis SCADA verisini eşleştirin.</p><p>Olay yalnız tesiste görülüyorsa önce AC bağlantı, ülke profili ve inverter ölçüm zinciri servis tarafından doğrulanmalıdır. Birden fazla tesis/cihaz aynı anda etkileniyorsa operatör başvurusu daha güçlü hale gelir.</p></section><section><h2>6. Teknik kabul dosyası</h2><div class="table-wrap"><table><thead><tr><th>Alan</th><th>Kayıt</th></tr></thead><tbody><tr><td>İnverter</td><td>Marka/model, firmware, ülke/grid profili</td></tr><tr><td>Olay</td><td>Event code, tarih-saat, süre, tekrar sayısı</td></tr><tr><td>Frekans</td><td>Olay öncesi/sırası/sonrası min-max Hz</td></tr><tr><td>Bağlantı noktası</td><td>V, Hz, mümkünse güç kalitesi kayıt sınıfı</td></tr><tr><td>Kapsam</td><td>Diğer inverterler/tesisler aynı anda etkilendi mi?</td></tr></tbody></table></div><p>Bu dosya olmadan <strong>grid-code parametresi değiştirmeyin veya inverter değiştirmeyin</strong>. Amaç alarmı susturmak değil, şebeke güvenliğiyle uyumlu kök nedeni kanıtlamaktır.</p></section><section><h2>7. İlgili ALO186 rehberleri</h2><ul><li><a href="/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul">Anti-islanding ve yeniden bağlanma kabulü</a></li><li><a href="/haberler/gerilim-cukuru-yukselmesi-kisa-kesinti-edas-olay-kaydi">Şebeke olay kaydı</a></li><li><a href="/haberler/gerilim-dengesizligi-vuf-edas-teknik-kalite-olcum-dosyasi">Gerilim dengesizliği VUF/EDAŞ ölçümü</a></li><li><a href="/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi">GES reaktif güç / cos φ kabul testi</a></li><li><a href="/elektrik-portali">Elektrik portalı</a></li></ul></section><section><h2>8. Kaynaklar</h2><ul><li><a href="https://manuals.sma.de/SHPxx20/en-US/391460235.html" rel="noopener">SMA — Event Messages: grid frequency events</a></li><li><a href="https://manuals.sma.de/STPxxUS50/en-US/10970727563.html" rel="noopener">SMA — Event 507: active power limit AC frequency</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100376808/507d206e/viewing-pv-diagnosis" rel="noopener">Huawei — PV diagnosis, grid overfrequency/underfrequency</a></li><li><a href="https://www.teias.gov.tr/tr-TR/yonetmelikler" rel="noopener">TEİAŞ — Güncel yönetmelikler</a></li></ul></section><section><h2>Sık sorulan sorular</h2><h3>Grid Frequency High/Low ne demek?</h3><p>İnverterin şebeke frekansını izin verilen koruma aralığı dışında algıladığı veya ilgili frekans olayını tespit ettiği anlamına gelir.</p><h3>İnverter ayarından frekans sınırını genişletebilir miyim?</h3><p>Kullanıcı olarak hayır. Koruma ve ülke profili ayarları bağlantı şartlarıyla uyumlu olmalı; değişiklik gerekiyorsa operatör onayı ve yetkili servis süreci izlenmelidir.</p><h3>Tek seferlik alarm EDAŞ arızası mı?</h3><p>Tek olay tek başına yeterli kanıt değildir. Tekrar sıklığı, gerçek Hz kaydı ve aynı anda başka cihazların etkilenip etkilenmediği görülmelidir.</p><h3>EDAŞ başvurusunda hangi veriler önemli?</h3><p>Tarih-saat, event code, min/max Hz, olay süresi, bağlantı noktası ölçümü, inverter modeli/firmware ve olay kapsamı en yararlı veri setidir.</p></section></div><aside><div class="card"><h2>Somut çıktı</h2><p><strong>Event–Hz–profil–kapsam–operatör</strong> kanıt matrisi oluşturun.</p></div><div class="card"><h2>Hızlı bağlantılar</h2><p><a href="/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul">Anti-islanding</a></p><p><a href="/haberler/gerilim-cukuru-yukselmesi-kisa-kesinti-edas-olay-kaydi">Şebeke olay kaydı</a></p></div></aside></div></article></main></body></html>
