<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Akü İç Direnci: Empedans, Kapasite Testi ve Zayıf Blok | ALO186</title>
<meta name="description" content="UPS akü voltajı normal görünürken erken kapanmanın nedenini; iç direnç, empedans, bağlantı direnci, ripple ve kapasite testiyle zayıf blok bazında ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://www.alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-zayif-blok">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-zayif-blok#article","headline":"UPS akü iç direnci: empedans, kapasite testi ve zayıf blok teşhisi","description":"UPS akü dizisinde tek ölçümle karar vermeden iç direnç, empedans, bağlantı direnci, ripple akımı ve gerçek kapasiteyi ayıran teknik rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-zayif-blok","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"UPS akü iç direnci"},{"@type":"DefinedTerm","name":"Akü empedansı"},{"@type":"DefinedTerm","name":"Akü iletkenliği"},{"@type":"DefinedTerm","name":"Kapasite testi"},{"@type":"DefinedTerm","name":"Deşarj testi"},{"@type":"DefinedTerm","name":"Zayıf blok"},{"@type":"DefinedTerm","name":"Intercell bağlantı direnci"},{"@type":"DefinedTerm","name":"Float gerilimi"},{"@type":"DefinedTerm","name":"Ripple akımı"},{"@type":"DefinedTerm","name":"VRLA"},{"@type":"DefinedTerm","name":"AGM akü"},{"@type":"DefinedTerm","name":"Baseline trendi"},{"@type":"DefinedTerm","name":"String dengesizliği"},{"@type":"DefinedTerm","name":"Otonomi süresi"},{"@type":"DefinedTerm","name":"Blok sıcaklığı"},{"@type":"DefinedTerm","name":"Terminal torku"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS akü iç direnci kaç ohm olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Bütün UPS aküleri için geçerli tek bir ohm sınırı yoktur. Akü modeli, kapasitesi, sıcaklığı, ölçüm yöntemi ve ilk kabul değerleri önemlidir; aynı cihazla alınan blok ve zaman trendi üretici sınırlarıyla karşılaştırılmalıdır."}},{"@type":"Question","name":"Akü voltajı normal olduğu halde UPS neden erken kapanır?","acceptedAnswer":{"@type":"Answer","text":"Float gerilimi normal görünürken bir veya birkaç blok yük altında hızla çöker; yüksek iç direnç, zayıf kapasite, gevşek bağlantı, sıcaklık farkı veya charger ripple sorunu string otonomisini düşürebilir."}},{"@type":"Question","name":"Empedans testi kapasite testinin yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Empedans veya iletkenlik testi çevrim dışı bırakmadan eğilim ve zayıf blok taraması sağlar; kontrollü deşarj testi ise kullanılabilir kapasiteyi ve gerçek çalışma süresini doğrudan değerlendirir."}},{"@type":"Question","name":"Yalnız zayıf UPS akü bloğu değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yaş, kimya, model, üretim partisi, paralel string yapısı ve üretici talimatı değerlendirilmeden tek blok değişimi yapılmamalıdır. Yeni ve yaşlı blokların birlikte çalışması dengesizlik ve aşırı şarj riskini büyütebilir."}},{"@type":"Question","name":"Bağlantı direnci neden ayrı ölçülür?","acceptedAnswer":{"@type":"Answer","text":"Gevşek veya korozyonlu intercell bağlantısı, sağlıklı bir akü bloğu varmış gibi görünen dizide ısınma ve gerilim düşümüne yol açabilir. Bu nedenle blok iç ölçümü ile bağlantı kaybı ayrı kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS akü empedansı","item":"https://www.alo186.com/haberler/ups-aku-ic-direnc-empedans-kapasite-testi-zayif-blok"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-overload-alarmi-crest-factor-kva-kw-lazer-yazici">UPS yük teşhisi</a><a href="/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi">UPS bypass</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · akü stringi · empedans · 13 dk</span><h1>UPS akü iç direnci: empedans, kapasite testi ve zayıf blok teşhisi</h1><p class="lead">Bir UPS akü dizisinde bütün bloklar float geriliminde normal görünebilir; buna rağmen kesinti başladığında tek bir zayıf blok tüm stringi erken son gerilime taşıyabilir. Güvenilir karar için voltaj, ohmik değer, bağlantı direnci, sıcaklık, charger ripple ve kontrollü deşarj verisi birlikte okunmalıdır.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: IEEE, Fluke ve Megger</span><span>Kesin sınırlar akü ve test cihazı modelinden doğrulanır</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> UPS aküsünde iç direnç veya empedans testi, zayıflayan blokları erken taramak için değerlidir; ancak tek ölçüm gerçek Ah kapasitesini veya otonomi süresini kanıtlamaz. En güçlü teşhis, aynı cihazla oluşturulan başlangıç değeri ve zaman trendini; blok gerilimi, sıcaklık, intercell bağlantı direnci, ripple akımı ve gerektiğinde kontrollü kapasite testiyle birleştirmektir.</div>
<div class="warning"><strong>Güvenlik sınırı:</strong> UPS DC barası ve seri akü stringleri ölümcül gerilim, yüksek kısa devre akımı, ark ve yanık riski taşır. Kullanıcı; kapak açma, köprüleme, terminal sıkma, blok sökme veya yük bankası bağlantısı yapmamalıdır. Şişme, sızıntı, aşırı sıcaklık, yanık kokusu ya da ark izi varsa sistem yetkili ekip tarafından güvenli duruma alınmalıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. İç direnç, empedans ve kapasite aynı şeyi söylemez</h2><div class="table-wrap"><table><thead><tr><th>Ölçüm</th><th>Ne gösterir?</th><th>Tek başına neyi kanıtlamaz?</th></tr></thead><tbody><tr><td>Float gerilimi</td><td>Şarj altında blok terminal gerilimi</td><td>Yük altında kapasite ve otonomi</td></tr><tr><td>İç direnç / empedans</td><td>Blok içindeki ohmik değişimin ve yaşlanmanın trendi</td><td>Kesin kullanılabilir Ah</td></tr><tr><td>İletkenlik</td><td>Belirli test yönteminde akım taşıma kabiliyetine ilişkin karşılaştırmalı gösterge</td><td>Farklı cihaz sonuçlarının bire bir eşdeğerliği</td></tr><tr><td>Intercell direnç</td><td>Bloklar arası bara, kablo ve terminal kaybı</td><td>Blok iç kimyasının sağlığı</td></tr><tr><td>Deşarj / kapasite testi</td><td>Tanımlı yük ve son gerilimde gerçek çıktı</td><td>Gelecekteki bütün arızaların önceden bulunması</td></tr></tbody></table></div><p><a href="https://standards.ieee.org/ieee/1188/11656/">IEEE 1188-2025</a>, sabit VRLA aküler için bakım, test programı ve değiştirme kararına yönelik güncel çerçeveyi tanımlar. Standart, tek bir saha değerini bütün akülere uygulayan evrensel bir ohm tablosu değildir.</p></section>
<section><h2>2. Voltaj normal görünürken otonomi neden düşer?</h2><p>Float şarj sırasında düşük akım akan bir blok, yüzey gerilimi nedeniyle sağlıklı görünebilir. Kesintiyle birlikte yük bindiğinde yüksek iç dirençli veya kapasitesi azalmış blok daha hızlı gerilim kaybeder; UPS toplam string son gerilimine ulaştığında diğer bloklarda enerji kalsa bile kapanabilir.</p><ol class="steps"><li>Kesinti veya test başlangıcında string akımı ile toplam DC gerilimini kaydedin.</li><li>Her bloğun başlangıç, minimum ve test sonu gerilimini aynı zaman eksenine yerleştirin.</li><li>En hızlı çöken blokları sıcaklık ve ohmik trendle karşılaştırın.</li><li>Intercell bara ve kablo bağlantılarındaki gerilim düşümünü ayrı ölçün.</li><li>Charger ripple akımı ile bloklar arası float gerilim dağılımını inceleyin.</li></ol><p>Fluke'un sabit akü bakım açıklaması, iç direnci bir ömür eğilimi göstergesi; deşarj testini ise kullanılabilir kapasiteyi doğrudan değerlendiren yöntem olarak ayırır. Tek ohmik ölçümün, geçmiş değer veya karşılaştırma grubu olmadan sınırlı anlam taşıdığını özellikle vurgular.</p></section>
<section><h2>3. Zayıf blok için doğru saha kabul sırası</h2><ol><li>UPS modeli, akü kimyası, blok modeli, kapasite, üretim tarihi, seri-paralel yapı ve ortam sıcaklığını kaydedin.</li><li>Görsel kontrolde şişme, sızıntı, çatlak, korozyon, renk değişimi ve ısınma izi arayın.</li><li>UPS online durumdayken toplam string ve her blok float gerilimini ölçün.</li><li>Aynı test cihazı, aynı uç noktalar ve benzer sıcaklık koşuluyla empedans/direnç ölçümü yapın.</li><li>Her intercell bağlantının direncini veya kontrollü akım altındaki gerilim düşümünü ayrı kaydedin.</li><li>Negatif ve pozitif terminal sıcaklıklarını; oda ve kabin sıcaklığıyla birlikte karşılaştırın.</li><li>Charger çıkışındaki AC ripple gerilimi ve ripple akımını üretici sınırlarıyla değerlendirin.</li><li>Şüpheli blokları sadece komşusuyla değil aynı model string dağılımı ve tarihsel baseline ile karşılaştırın.</li><li>Otonomi kritikse kontrollü deşarj testinde her blok gerilimini eşzamanlı izleyin.</li><li>Bakım sonrası aynı yöntemle tekrar ölçerek bağlantı veya blok müdahalesinin etkisini doğrulayın.</li></ol><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=ups-aku-empedans-kapasite">UPS akü kabul dosyası oluşturun</a></p></section>
<section><h2>4. Mutlak ohm yerine neden trend gerekir?</h2><p>Akü kapasitesi, plaka yapısı, kimya, sıcaklık ve ölçüm frekansı değiştikçe ohmik değer değişir. Farklı marka test cihazlarının empedans, direnç veya iletkenlik sonuçları da doğrudan birbirine çevrilemez. Bu nedenle kabulde ilk sağlıklı değerler saklanmalı; sonraki ölçümler aynı cihaz ve yöntemle blok bazında trendlenmelidir.</p><div class="table-wrap"><table><thead><tr><th>Karşılaştırma</th><th>Güvenilirlik</th><th>Not</th></tr></thead><tbody><tr><td>Aynı blok, aynı cihaz, zaman trendi</td><td>Yüksek</td><td>Sıcaklık ve şarj durumu kaydedilmelidir</td></tr><tr><td>Aynı string içindeki blok dağılımı</td><td>Yüksek</td><td>Aykırı blokları bulmaya yardım eder</td></tr><tr><td>Üretici başlangıç/servis sınırı</td><td>Orta-yüksek</td><td>Exact model ve yöntem eşleşmelidir</td></tr><tr><td>İnternetteki genel mΩ tablosu</td><td>Düşük</td><td>Model ve cihaz farkını gizler</td></tr></tbody></table></div></section>
<section><h2>5. Kapasite testi ne zaman gerekir?</h2><p>Megger, empedans testini sistemi çevrim dışı bırakmadan bireysel zayıf hücre veya bağlantı eğilimini tarayan yöntem; deşarj testini ise bütün bankanın gerçek çıktısını ölçen yöntem olarak ayırır. Kritik tesislerde hedef otonomi, bakım politikası veya şüpheli trend bunu gerektiriyorsa; tanımlı yük, son gerilim, sıcaklık düzeltmesi ve bireysel blok izleme içeren kontrollü kapasite testi planlanmalıdır.</p><p>Kapasite testi öncesinde bypass ve yedeklilik durumu, yük bankası bağlantısı, acil durdurma, havalandırma ve geri dönüş şarjı planlanmadan teste başlanmamalıdır. Paralel stringlerde akım paylaşımı da ayrı kaydedilmelidir.</p></section>
<section><h2>6. Satın almama sınırı</h2><p><strong>Tek bir yüksek iç direnç değeriyle tüm akü grubunu veya tek bir bloğu hemen değiştirmeyin.</strong> Ölçüm ucu teması, sıcaklık, düşük şarj, gevşek intercell bağlantı, yüksek ripple veya farklı test cihazı aynı sonucu taklit edebilir. Buna karşılık yalnız float voltajı normal diye yaşlı stringi de güvenli kabul etmeyin. Değişim kararı; trend, üretici sınırı, kapasite/otonomi sonucu, yaş ve risk sınıfıyla verilmelidir.</p></section>
<section><h2>7. Mevcut içerikten görev ayrımı</h2><p>Bu rehber <a href="/haberler/ups-overload-alarmi-crest-factor-kva-kw-lazer-yazici">UPS çıkış overload ve crest factor teşhisini</a>, <a href="/haberler/ups-statik-bypass-bakim-bypassi-backfeed-korumasi">statik ve bakım bypassını</a>, <a href="/haberler/ups-aku-odasi-havalandirma-hidrojen-riski-vrla">akü odası hidrojen ve havalandırma riskini</a>, <a href="/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu">UPS kaynaklı toplam kaçak akımı</a> veya <a href="/haberler/jenerator-yuk-siralama-load-shedding-motor-kalkisi">jeneratör-UPS yük sıralamasını</a> tekrar etmez. Odak, sabit akü stringinde zayıf blok ve bağlantı kaybını kapasite testinden doğru ayırmaktır.</p></section>
<section><h2>8. İlgili rehberler ve doğrulanmış kaynaklar</h2><ul><li><a href="/haberler/hibrit-inverter-backup-notr-toprak-bagi-rcd-atmasi">Backup sistemlerinde nötr-toprak ve RCD</a></li><li><a href="/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim">BESS AC/DC verim ve yardımcı tüketim</a></li><li><a href="/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji">BESS kapasite kaybı ve EOL planı</a></li><li><a href="/haberler/jenerator-mars-akusu-sarj-cihazi-on-isitici-start-hazirligi">Jeneratör marş aküsü ve charger hazırlığı</a></li><li><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></li></ul><p><strong>Birincil kaynaklar:</strong> <a href="https://standards.ieee.org/ieee/1188/11656/">IEEE 1188-2025</a>, <a href="https://www.fluke.com/en/learn/blog/electrical/maintaining-backup-battery-systems-for-maximum-usage-and-reliability">Fluke sabit akü bakım rehberi</a>, <a href="https://www.megger.com/en-gb/products/bite5-battery-tester-series">Megger BITE5 akü test yaklaşımı</a>.</p></section>
</div><aside class="side"><div class="card"><h2>Hızlı karar</h2><p><strong>Voltaj normal + otonomi kısa:</strong> yük altında blok trendi.</p><p><strong>Tek blok sıcak:</strong> blok ve bağlantı direncini ayırın.</p><p><strong>Ohm yüksek:</strong> aynı cihaz ve baseline ile doğrulayın.</p><p><strong>Kapasite bilinmiyor:</strong> kontrollü deşarj planlayın.</p></div><div class="card"><h2>Kurumsal CTA</h2><p>Blok bazlı empedans, bağlantı direnci, termal kayıt, ripple ve deşarj sonucunu tek kabul dosyasında birleştirin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=ups-aku-string">Ön değerlendirme başlatın</a></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; UPS üreticisi, akü test laboratuvarı, yetkili servis veya ürün satıcısı değildir.</p></div></footer>
</body></html>