<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>UPS Akü Modunda Nötr-Toprak Gerilimi ve RCD Teşhisi | ALO186</title>
<meta name="description" content="UPS akü modunda nötr-toprak gerilimi, floating neutral, RCD açması ve N-PE referans sorununu; UPS topolojisi, bypass ve ölçümle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-aku-modunda-notr-toprak-gerilimi-floating-neutral-rcd-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü modunda nötr-toprak gerilimi: floating neutral ve RCD nasıl teşhis edilir?","description":"UPS akü modunda nötr-toprak gerilimi, floating neutral, RCD açması ve N-PE referans sorununu; UPS topolojisi, bypass ve ölçümle ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-modunda-notr-toprak-gerilimi-floating-neutral-rcd-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Floating neutral"},{"@type":"DefinedTerm","name":"Nötr-toprak gerilimi"},{"@type":"DefinedTerm","name":"UPS battery mode"},{"@type":"DefinedTerm","name":"Neutral bonding"},{"@type":"DefinedTerm","name":"RCD"},{"@type":"DefinedTerm","name":"Earth leakage"},{"@type":"DefinedTerm","name":"Isolation transformer"},{"@type":"DefinedTerm","name":"TN-S"},{"@type":"DefinedTerm","name":"TT system"},{"@type":"DefinedTerm","name":"IEC 62040-1"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS akü modunda nötr-toprak gerilimi neden yükselir?","acceptedAnswer":{"@type":"Answer","text":"Bazı UPS topolojilerinde şebeke nötr referansı akü modunda ayrılır ve çıkış nötrü toprağa göre yüzer. Yüksek empedanslı ölçü aleti kapasitif olarak yaklaşık yarım besleme gerilimi gösterebilir."}},{"@type":"Question","name":"Nötr ile toprağı UPS çıkışında birleştirmek çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Yetkisiz sabit N-PE köprüsü çözüm değildir. Kaynak topolojisine göre paralel bağ, dolaşan akım, RCD işlev kaybı veya transfer sorunu oluşturabilir; üretici onaylı mimari gerekir."}},{"@type":"Question","name":"UPS RCD'yi neden aküye geçerken attırır?","acceptedAnswer":{"@type":"Answer","text":"EMI filtre kaçakları, nötr anahtarlama, ortak nötr, yanlış RCD tipi, yüklerin toplam kaçak akımı veya transfer anındaki transient aynı belirtiyi oluşturabilir."}},{"@type":"Question","name":"Multimetrede yüksek N-PE gerilimi görmek tehlike kanıtı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Tek başına değildir. Ölçü aletinin giriş empedansı, kaynak modu, yük durumu, PE sürekliliği ve düşük empedanslı doğrulama birlikte değerlendirilmelidir."}},{"@type":"Question","name":"İzolasyon trafosu her UPS için gerekli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yalnız yükün sabit nötr referansı gerektirdiği ve üretici/proje çözümünün bunu öngördüğü durumlarda değerlendirilir; güç, kısa devre ve koruma hesabı yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS floating neutral ve RCD"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · floating neutral · N-PE · RCD · akü modu · 20 dk</span><h1>UPS akü modunda nötr-toprak gerilimi: floating neutral ve RCD nasıl teşhis edilir?</h1><p class="lead"><strong>UPS çıkışına rastgele nötr-toprak köprüsü eklemeyin.</strong> Önce UPS topolojisini, giriş/bypass nötrünün anahtarlanıp anahtarlanmadığını, akü modundaki çıkış referansını, PE sürekliliğini ve RCD yerleşimini birlikte doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 62040 ve üretici uygulama notları</span><span>Koruma köprüleme yok</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Bazı küçük ve orta güç UPS'lerde akü moduna geçildiğinde çıkış nötrü şebekenin N-PE referansından ayrılır ve toprağa göre yüzer.</strong> Yüksek empedanslı multimetre bu durumda N-PE arasında anlamlı görünen bir gerilim ölçebilir; bu ölçüm tek başına gerçek hata akımı veya tehlikeli temas gerilimi kanıtı değildir. Doğru teşhis için normal, bypass ve akü modlarında L-N, L-PE, N-PE, PE sürekliliği, kaçak akım, nötr anahtarlama ve RCD davranışı aynı tabloda karşılaştırılmalıdır.</p></section>
<section><h2>Dört farklı durumu birbirinden ayırın</h2><div class="table-wrap"><table><thead><tr><th>Durum</th><th>Olası açıklama</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Akü modunda yüksek N-PE</td><td>Yüzer nötr ve kapasitif kuplaj</td><td>UPS topolojisi, yüksek/düşük empedanslı ölçüm, yük etkisi</td></tr><tr><td>Her modda yüksek N-PE</td><td>Gevşek nötr, PE sorunu, ortak nötr veya gerilim düşümü</td><td>Kaynak ve pano bazlı gerilim/akım ölçümü</td></tr><tr><td>Transferde RCD açması</td><td>Filtre kaçağı, nötr geçişi, transient veya yanlış seçicilik</td><td>Zaman damgalı kaçak akım ve transfer kaydı</td></tr><tr><td>Aküde cihaz gürültüsü/arıza</td><td>Yükün toprağı referans alması</td><td>Yük sınıfı, üretici uyumluluğu, kontrollü izolasyon çözümü</td></tr></tbody></table></div></section>
<section><h2>RCD yalnız mA değerinden seçilmez</h2><p>UPS iç EMI filtreleri ve bağlı bilgi işlem yükleri normal işletmede toprağa kapasitif akım oluşturabilir. Birden çok yük aynı RCD altında toplandığında toplam kaçak açma eşiğine yaklaşabilir. TT ve TN sistemlerde hata temizleme yöntemi, UPS'in tek/üç fazlı yapısı, giriş ve çıkış RCD yerleşimi, nötr ortaklığı, RCD tipi ve üretici talimatı birlikte değerlendirilmelidir.</p></section>
<section><h2>10 adımlık teşhis ve kabul zinciri</h2><ol class="steps"><li><strong>UPS kimliğini kaydedin:</strong> tam model, güç, VFI/VI/VFD topolojisi, tek/üç faz ve izolasyon trafosu bilgisini alın.</li><li><strong>Tek hattı çıkarın:</strong> giriş, bypass, maintenance bypass, çıkış, nötr ve PE güzergâhlarını gösterin.</li><li><strong>Nötr anahtarlamayı doğrulayın:</strong> iki, üç veya dört kutuplu anahtarlar ile kaynak N-PE bağ noktalarını belirleyin.</li><li><strong>PE sürekliliğini test edin:</strong> enerjisiz uygun yöntemle UPS gövdesi, çıkış PE ve yük panosu sürekliliğini doğrulayın.</li><li><strong>Üç modu ölçün:</strong> normal, bypass ve akü modunda L-N, L-PE ve N-PE değerlerini aynı cihazla kaydedin.</li><li><strong>Ölçüm empedansını sorgulayın:</strong> hayalet gerilim ihtimalini üreticiye uygun düşük empedanslı doğrulamayla ayırın.</li><li><strong>Kaçak akımı trendleyin:</strong> UPS ve yüklerin toplam PE akımını mod ve yük yüzdesine göre kaydedin.</li><li><strong>RCD zincirini inceleyin:</strong> tip, IΔn, gecikme, seçicilik, ortak nötr ve aşağı devreleri doğrulayın.</li><li><strong>Yük uyumluluğunu sınayın:</strong> yalnız toprağı referans alan hassas yükleri kontrollü A/B testiyle ayırın.</li><li><strong>Tüm modlarda kabul edin:</strong> şebeke-akü-bypass transferi, RCD fonksiyonu ve hata temizleme yolunu projeye göre doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>UPS marka, model ve seri bilgisi</li><li>VFI/VI/VFD ve izolasyon topolojisi</li><li>Giriş, bypass ve çıkış tek hattı</li><li>Şebeke TT/TN/IT sistemi</li><li>N-PE bağ noktaları</li><li>Nötr anahtarlama kutup sayısı</li><li>Normal mod L-N/L-PE/N-PE ölçümleri</li><li>Akü modu L-N/L-PE/N-PE ölçümleri</li><li>Bypass modu ölçümleri</li><li>Ölçü aleti ve giriş empedansı</li><li>PE süreklilik sonucu</li><li>UPS ve yük kaçak akım trendi</li><li>RCD tipi, IΔn, süre ve yerleşim</li><li>Transfer ve hata senaryosu kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/notr-toprak-arasi-gerilim-kac-volt-olmali">genel nötr-toprak gerilimi</a> içeriğinden farklı olarak UPS'in kaynak modları arasındaki referans değişimine; <a href="/haberler/ups-bypass-not-in-range-static-bypass-unavailable-teshis">bypass uygunluğu</a> rehberinden farklı olarak nötr ve hata akımı yoluna; <a href="/haberler/kacak-akim-rolesi-ramp-testi-acma-akimi-suresi-yorumlama">RCD ramp testi</a> içeriğinden farklı olarak UPS filtre kaçağı, yüzer nötr ve transfer davranışına odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ups-sebeke-varken-bataryaya-geciyor">UPS şebeke varken aküye geçiyor</a><a href="/haberler/ups-inverter-inoperable-output-short-circuit-overload-teshis">UPS inverter ve kısa devre</a><a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">Rectifier ve DC bus</a><a href="/haberler/jenerator-devreye-girince-kacak-akim-rolesi-neden-atar">Jeneratörde RCD açması</a><a href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Tip A ve Tip AC</a><a href="/haberler/kacak-akim-rolesi-tip-s-selektivite-nedir">Tip S seçicilik</a><a href="/haberler/topraklama-direnci-ariza-cevrim-empedansi-farki">Çevrim empedansı</a><a href="/haberler/notr-kopmasi-nasil-anlasilir">Nötr kopması</a><a href="/haberler/ups-jenerator-boyutlandirma-thdi-guc-faktoru">UPS-jeneratör uyumu</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/arama/">Teknik arama</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.se.com/uk/en/faqs/FA156549/" rel="noopener">Schneider Electric — UPS akü modunda floating neutral ve N-PE ölçümü, güncelleme 22 Nisan 2026</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000281380/" rel="noopener">Schneider Electric — UPS, earth leakage ve RCD uygulaması, 31 Mart 2026</a></li><li><a href="https://webstore.iec.ch/en/publication/80573" rel="noopener">IEC 62040-1:2017+A1:2021+A2:2022 — UPS güvenliği</a></li><li><a href="https://webstore.iec.ch/en/publication/60140" rel="noopener">IEC 62040-3:2021 — UPS performans ve test gerekleri</a></li></ul></section>
<section class="cta"><h2>UPS nötr ve RCD zincirini kanıtla doğrulayın</h2><p>Tek hat, N-PE bağ noktaları, üç işletme modu ölçümleri, kaçak akım trendi ve RCD testlerinden UPS nötr-toprak süreklilik matrisi oluşturun. Rastgele N-PE köprüsü veya daha yüksek mA RCD kullanmayın.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Teknik ön değerlendirme yolunu aç</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>UPS akü modunda N-PE neden yükselir?</summary><p>Çıkış nötrü toprağa göre yüzer hâle gelebilir ve yüksek empedanslı ölçüm kapasitif gerilim gösterebilir.</p></details><details><summary>UPS çıkışında N-PE köprüsü yapılır mı?</summary><p>Yalnız üretici ve proje tarafından tanımlanmış kaynak-topraklama mimarisinde; rastgele köprü yapılmaz.</p></details><details><summary>UPS RCD'yi neden attırır?</summary><p>Filtre kaçakları, ortak nötr, transfer transienti, yanlış RCD tipi veya yüklerin toplam kaçağı neden olabilir.</p></details><details><summary>Yüksek multimetre değeri tehlike kanıtı mı?</summary><p>Tek başına değil; ölçüm empedansı, PE sürekliliği ve gerçek hata akımı yolu doğrulanmalıdır.</p></details><details><summary>İzolasyon trafosu her zaman çözüm mü?</summary><p>Hayır. Yük gereksinimi, güç, kısa devre ve koruma hesabına göre seçilir.</p></details></section>
<section class="notice"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bilgi platformudur; EDAŞ, UPS üreticisi veya yetkili servis değildir. UPS içinde ve enerjili panolarda ölçüm, nötr anahtarlama ve N-PE düzenlemesi yalnız yetkili kişilerce üretici talimatı ve projeye göre yapılmalıdır. Koruma veya interlock köprülenmemelidir.</p></section></article></main></body></html>
