<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Akü Odası Hidrojen Havalandırması ve Şarj Arızası Kabulü</title><meta name="description" content="UPS akü odasında hidrojen, şarj modu, hava debisi, fan interlocku, sıcaklık ve alarm kanıtlarını tek kabul dosyasında toplayın; VRLA etiketine kör güvenmeyin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-arizasi-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü odasında hidrojen riski ve havalandırma nasıl kabul edilir?","description":"UPS akü odasında hidrojen, şarj modu, hava debisi, fan interlocku, sıcaklık ve alarm kanıtlarını tek kabul dosyasında toplayın; VRLA etiketine kör güvenmeyin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-arizasi-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"akü odası"},{"@type":"DefinedTerm","name":"hidrojen"},{"@type":"DefinedTerm","name":"havalandırma"},{"@type":"DefinedTerm","name":"VRLA"},{"@type":"DefinedTerm","name":"şarj cihazı"},{"@type":"DefinedTerm","name":"alarm"},{"@type":"DefinedTerm","name":"interlock"}],"citation":["https://webstore.iec.ch/en/publication/7091","https://standards.ieee.org/ieee/1635/10255/","https://standards.ieee.org/ieee/484/5765/","https://www.se.com/us/en/faqs/FA158864/","https://resourcecenter.ieee.org/technical-committees/tools/pes_tp_calc_080218"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"VRLA UPS aküsü hidrojen çıkarmaz mı?","acceptedAnswer":{"@type":"Answer","text":"Normal kullanımda gazın büyük bölümü yeniden birleşebilir ve bazı küçük UPS üreticileri normal oda havalandırmasını yeterli görebilir. Ancak aşırı şarj, yüksek sıcaklık, valf açması veya arızalı hücrelerde emisyon sıfır değildir; sonuç model ve tesis ölçeğine göre doğrulanmalıdır."}},{"@type":"Question","name":"Akü odasında hidrojen sensörü zorunlu mudur?","acceptedAnswer":{"@type":"Answer","text":"Evrensel bir evet-hayır cevabı yoktur. Akü türü, gazlanma hesabı, doğal veya mekanik havalandırma, oda geometrisi ve yerel proje gerekleri birlikte değerlendirilmelidir. Sensör varsa havalandırmanın yerine değil, ek algılama ve interlock katmanı olarak kabul edilmelidir."}},{"@type":"Question","name":"Fan dönüyorsa akü odası havalandırması yeterli sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kanal ve panjur kayıpları sonrasında gerçek debi, hava giriş-çıkış yolu, kör cepler, damper durumu ve fan arızasındaki alarm/interlock davranışı da kanıtlanmalıdır."}},{"@type":"Question","name":"Hidrojen hesabını nominal akü kapasitesinden yapmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Tek başına yeterli değildir. Hücre sayısı, akü teknolojisi, şarj akımı, normal ve boost/equalize rejimleri, sıcaklık ve üretici gazlanma verisi hesaba dahil edilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü odasında hidrojen riski ve havalandırma nasıl kabul edilir?","item":"https://alo186.com/haberler/ups-aku-odasi-hidrojen-havalandirma-sarj-arizasi-kabul"}]}]}</script></head>
<body data-ai-cms-id="cms_0ac671cb2151f94d" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>UPS akü odasında hidrojen riski ve havalandırma nasıl kabul edilir?</h1><p class="lead">UPS akü odasında hidrojen, şarj modu, hava debisi, fan interlocku, sıcaklık ve alarm kanıtlarını tek kabul dosyasında toplayın; VRLA etiketine kör güvenmeyin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>UPS akü odası kabulü, odada bir fan bulunması veya akülerin VRLA olarak etiketlenmesiyle tamamlanmaz. Akü kimyası, toplam hücre sayısı, şarj cihazının normal ve arıza akımı, boost/equalize rejimi, üreticinin gaz salımı verisi ve odanın gerçek hava yolu birlikte değerlendirilmelidir. Doğal ya da mekanik havalandırmanın hava giriş-çıkışı, fan çalışması, alarm ve şarj kesme interlocku doğrulanmalı; sıcaklık, hava debisi ve varsa hidrojen sensörü kayıtları temsilî şarj koşullarında izlenmelidir. Hesap ve saha kanıtı olmadan yalnız “bakım gerektirmeyen akü” ifadesine güvenilmemelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="gaz-kaynagi"><h2>Hidrojen riski hangi akü ve şarj koşullarından doğar?</h2><p>Kurşun-asit ve bazı nikel bazlı sabit aküler şarjın özellikle son bölümünde gaz çıkarabilir. VLA, VRLA ve Ni-Cd sistemlerinin normal, boost/equalize ve şarj cihazı arızası koşulları aynı değildir. VRLA aküler normal kullanımda gazın önemli bölümünü yeniden birleştirebilse de valf açması, aşırı şarj, yüksek sıcaklık veya arızalı hücre gibi durumlarda emisyon sıfır kabul edilmemelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Kabul çalışmasının ilk adımı akü teknolojisi, üretici-seri, hücre veya blok sayısı, kapasite, şarj gerilimi, akım limiti, sıcaklık kompanzasyonu ve olası en yüksek gazlanma durumunu tek veri sayfasında toplamaktır. IEEE/ASHRAE 1635, havalandırma tasarımını akü türü ve işletme modlarıyla ilişkilendirir; IEC 62485-2 ise elektrik, gaz ve elektrolit tehlikelerini birlikte ele alır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Akü kimyasını ve VLA/VRLA/Ni-Cd ayrımını doğrulayın.</li><li>Toplam hücre sayısını ve şarj cihazı akım limitini kaydedin.</li><li>Normal, boost/equalize ve arıza şarj modlarını ayrı satırlarda gösterin.</li><li>Üreticinin gaz salımı veya havalandırma verisi varsa genel katsayı yerine onu kullanın.</li></ul></section><section id="havalandirma-hesabi"><h2>Hava debisi ve hava yolu nasıl doğrulanmalıdır?</h2><p>Havalandırma hesabı yalnız oda hacmi veya saatlik hava değişimi tahminine indirgenmemelidir. Bataryanın olası hidrojen üretimi, izin verilen tasarım konsantrasyonu, taze hava koşulu ve fanın gerçek çalışma noktası birlikte değerlendirilmelidir. IEEE gassing calculator, üretici verisi bulunmadığında referans olabilir; ancak kendi açıklamasında en iyi gazlanma verisinin batarya üreticisinden alınması gerektiğini belirtir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Taze hava girişi ve egzoz çıkışı kısa devre hava yolu oluşturmayacak, gazın birikebileceği yüksek noktaları süpürecek ve aküleri aşırı sıcaklık farkına maruz bırakmayacak biçimde doğrulanmalıdır. Kanal, panjur, filtre ve damper basınç kayıpları nominal fan etiketinden düşülmeli; ölçülen debi veya basınçla saha sonucu kanıtlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Hesapta kullanılan gazlanma akımı, hücre sayısı ve güvenlik varsayımlarını görünür yapın.</li><li>Fan etiket debisi yerine kanal sonundaki gerçek hava akışını doğrulayın.</li><li>Taze hava ve egzoz açıklıklarının birbirini kısa devre etmediğini kontrol edin.</li><li>Yüksek noktalarda kör cep, asma tavan veya kapalı kabin içinde birikme riski bırakmayın.</li></ul></section><section id="fan-alarm-interlock"><h2>Fan, alarm ve şarj cihazı interlocku hangi senaryolarda test edilir?</h2><p>Mekanik havalandırma güvenlik fonksiyonu olarak kullanılıyorsa yalnız fan motorunun dönmesi yeterli değildir. Fan beslemesi, hava akışı kanıtı, damper geri bildirimi, filtre tıkanması, fan arızası ve yardımcı besleme kaybı senaryolarında alarmın ve beklenen güvenli davranışın oluşması gerekir. Proje risk değerlendirmesine göre şarj akımının sınırlandırılması veya şarjın durdurulması gibi interlocklar ayrıca fonksiyonel test edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Varsa hidrojen sensörü için ölçüm aralığı, kalibrasyon tarihi, yerleşim yüksekliği, alarm seviyeleri, gecikmeler ve BMS/yangın paneli olay zamanları kaydedilmelidir. Sensör, yetersiz hava yolunu telafi eden tek önlem gibi sunulmamalıdır; ölçüm, havalandırma ve işletme prosedürü birbirini tamamlamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Fan çalıştı bilgisini hava akışı veya diferansiyel basınç kanıtıyla eşleştirin.</li><li>Fan durması, damper kapanması ve güç kaybını ayrı senaryolar olarak sınayın.</li><li>Alarmın yerel panel, BMS ve ilgili işletme ekibine ulaştığını doğrulayın.</li><li>Interlock sonrası şarj cihazının ve UPS&#x27;nin gerçek durumunu olay kaydıyla kanıtlayın.</li></ul></section><section id="sicaklik-ve-bakim"><h2>Sıcaklık, ateşleme kaynakları ve bakım kabulü nasıl yapılır?</h2><p>Akü sıcaklığı yalnız ömür parametresi değildir; yüksek sıcaklık şarj davranışını ve gazlanma riskini de etkileyebilir. Oda ve blok sıcaklıkları, HVAC çalışma senaryoları, şarj cihazının sıcaklık kompanzasyonu ve sensör konumu birlikte kontrol edilmelidir. IEEE/ASHRAE 1635, sabit akü uygulamalarında havalandırma ile termal yönetimi aynı tasarım probleminde ele alır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Oda içinde kıvılcım oluşturabilecek uygunsuz anahtarlama, gevşek bağlantı, açık rezistans veya bakımsız fan ekipmanı bulunmamalı; aydınlatma, kablo geçişleri, erişim, işaretleme ve acil durum prosedürü proje riskine göre değerlendirilmelidir. Enerjili akü baraları ve yüksek kısa devre akımı nedeniyle ölçüm ve bakım yalnız yetkin ekip tarafından yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Oda ve temsilî blok sıcaklıklarını zaman trendiyle kaydedin.</li><li>Şarj sıcaklık kompanzasyonunun sensör konumunu ve doğruluğunu doğrulayın.</li><li>Elektrik bağlantılarında termal anormallik ve gevşeklik için yetkili kontrol planlayın.</li><li>Havalandırma, sensör ve alarm bakım periyotlarını ekipman bakım planına bağlayın.</li></ul></section><section id="teslim-dosyasi"><h2>UPS akü odası kabul dosyasında hangi kanıtlar bulunmalıdır?</h2><p>Teslim dosyası; akü ve şarj cihazı veri sayfaları, tek hat, hücre sayısı, gazlanma hesabı, oda planı, taze hava-egzoz güzergâhı, fan eğrisi ve basınç kaybı, ölçülen hava debisi, sıcaklık trendi, sensör kalibrasyonu, alarm-interlock testleri, bakım planı ve imzalı geçti-kaldı tablosunu içermelidir. Her varsayımın kaynağı ve proje tarihindeki standart seti belirtilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Bir tüketici tipi küçük VRLA UPS için üretici normal oda havalandırmasını yeterli görebilir; bu sonuç büyük merkezi akü odasına otomatik taşınamaz. Buna karşılık hesap ve saha testi mevcut havalandırmanın yeterli olduğunu gösteriyorsa sırf daha büyük fan, gaz sensörü veya yeni akü kabini satın almak gerekmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Hesap, çizim ve saha ölçümünün aynı akü konfigürasyonuna ait olduğunu doğrulayın.</li><li>Fan, alarm ve interlock testlerine tarih, sorumlu ve olay kaydı ekleyin.</li><li>Değişen akü sayısı veya şarj ayarında hesabın yeniden yapılma tetikleyicisini tanımlayın.</li><li>Kanıt yeterliyse gereksiz havalandırma veya sensör yatırımı yapmayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>VRLA UPS aküsü hidrojen çıkarmaz mı?</summary><p>Normal kullanımda gazın büyük bölümü yeniden birleşebilir ve bazı küçük UPS üreticileri normal oda havalandırmasını yeterli görebilir. Ancak aşırı şarj, yüksek sıcaklık, valf açması veya arızalı hücrelerde emisyon sıfır değildir; sonuç model ve tesis ölçeğine göre doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>Akü odasında hidrojen sensörü zorunlu mudur?</summary><p>Evrensel bir evet-hayır cevabı yoktur. Akü türü, gazlanma hesabı, doğal veya mekanik havalandırma, oda geometrisi ve yerel proje gerekleri birlikte değerlendirilmelidir. Sensör varsa havalandırmanın yerine değil, ek algılama ve interlock katmanı olarak kabul edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Fan dönüyorsa akü odası havalandırması yeterli sayılır mı?</summary><p>Hayır. Kanal ve panjur kayıpları sonrasında gerçek debi, hava giriş-çıkış yolu, kör cepler, damper durumu ve fan arızasındaki alarm/interlock davranışı da kanıtlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>Hidrojen hesabını nominal akü kapasitesinden yapmak yeterli midir?</summary><p>Tek başına yeterli değildir. Hücre sayısı, akü teknolojisi, şarj akımı, normal ve boost/equalize rejimleri, sıcaklık ve üretici gazlanma verisi hesaba dahil edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a><a class="button secondary" href="/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir">UPS akü string dengesizliği</a><a class="button secondary" href="/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">UPS aküsü şarj olmuyor</a><a class="button secondary" href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">Batarya SoC ve SoH farkı</a><a class="button secondary" href="/hesaplama/ups-aku-degisim-uygunluk">UPS akü değişim uygunluk aracı</a><a class="button secondary" href="/hesaplama/ekipman-bakim-plani">Ekipman bakım planı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/7091" target="_blank" rel="external noopener">IEC — IEC 62485-2:2010 — Safety requirements for stationary batteries</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://standards.ieee.org/ieee/1635/10255/" target="_blank" rel="external noopener">IEEE/ASHRAE — IEEE/ASHRAE 1635-2022 — Ventilation and Thermal Management of Stationary Batteries</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://standards.ieee.org/ieee/484/5765/" target="_blank" rel="external noopener">IEEE — IEEE 484-2019 — Installation Design of Vented Lead-Acid Batteries</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.se.com/us/en/faqs/FA158864/" target="_blank" rel="external noopener">Schneider Electric — APC UPS battery types and VRLA ventilation guidance</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://resourcecenter.ieee.org/technical-committees/tools/pes_tp_calc_080218" target="_blank" rel="external noopener">IEEE PES — Battery Gassing Calculator based on IEEE 1635 / ASHRAE 21</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#gaz-kaynagi">Hidrojen riski hangi akü ve şarj koşullarından doğar?</a><a href="#havalandirma-hesabi">Hava debisi ve hava yolu nasıl doğrulanmalıdır?</a><a href="#fan-alarm-interlock">Fan, alarm ve şarj cihazı interlocku hangi senaryolarda test edilir?</a><a href="#sicaklik-ve-bakim">Sıcaklık, ateşleme kaynakları ve bakım kabulü nasıl yapılır?</a><a href="#teslim-dosyasi">UPS akü odası kabul dosyasında hangi kanıtlar bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>