<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS ECO Modu mu Çift Çevrim mi? Verim ve Kabul | ALO186</title><meta name="description" content="UPS ECO, çift çevrim, eConversion ve ESS modlarını; transfer süresi, güç kalitesi, kritik yük ride-through testi ve gerçek verimle karşılaştırın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS ECO modu mu çift çevrim mi? Verim, transfer ve kabul","description":"UPS ECO, çift çevrim ve gelişmiş yüksek verim modlarını transfer, güç kalitesi, yük riski ve ölçülen kayıpla karşılaştıran rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-eco-modu-double-conversion-yuksek-verimlilik-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"ECO modu"},{"@type":"DefinedTerm","name":"Çift çevrim"},{"@type":"DefinedTerm","name":"Statik bypass"},{"@type":"DefinedTerm","name":"eConversion"},{"@type":"DefinedTerm","name":"Energy Saver System"},{"@type":"DefinedTerm","name":"Transfer süresi"},{"@type":"DefinedTerm","name":"Ride-through"},{"@type":"DefinedTerm","name":"UPS verim testi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS ECO modu nedir?","acceptedAnswer":{"@type":"Answer","text":"Klasik ECO modunda yük, giriş/bypass kalitesi tolerans içindeyken çoğunlukla statik bypass yolundan beslenir; bir sorun algılanınca UPS çift çevrime veya modelin tanımladığı diğer moda transfer eder."}},{"@type":"Question","name":"ECO modunda kesinti olur mu?","acceptedAnswer":{"@type":"Answer","text":"Model ve transfer koşuluna bağlıdır. Schneider Galaxy örneklerinde bazı ECO transferlerinde 10 ms'ye kadar kısa kesinti olabileceği belirtilir. Bu değer bütün UPS'ler için evrensel değildir; tam model kılavuzu ve gerçek yük testi gerekir."}},{"@type":"Question","name":"eConversion ile klasik ECO aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üreticilerin gelişmiş yüksek verim modları farklı topolojiler ve kontrol yöntemleri kullanabilir. eConversion, ESS veya dynamic online ifadeleri klasik bypass ağırlıklı ECO ile aynı kabul edilmemelidir."}},{"@type":"Question","name":"Kritik sunucu yükünde ECO modu kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız yükün ride-through kapasitesi, bypass güç kalitesi, transfer süresi, arıza davranışı ve üretici onayı gerçek testle kabul edilirse. Kritikliğe göre çift çevrim daha uygun olabilir."}},{"@type":"Question","name":"ECO modu için yeni UPS almak gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Mevcut UPS'in gerçek verimi, yük profili, güç kalitesi ve transfer kabulü yeterliyse yalnız daha yüksek verim etiketi için değişim yapmayın. Önce yıllık kayıp ve risk farkını ölçün."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS ECO modu ve çift çevrim"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · ECO · çift çevrim · transfer · verim · 14 dk</span><h1>UPS ECO modu mu, çift çevrim mi daha doğru?</h1><p class="lead"><strong>Verim yüzdesinden önce yükün kesintisiz çalışma ihtiyacını ve bypass kalitesini doğrulayın.</strong> Klasik ECO, eConversion/ESS ve çift çevrim farklı güç yollarıdır; mod seçimi gerçek transfer ve arıza kabuline dayanmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Schneider Electric, Vertiv ve Eaton</span><span>Canlı elektrik ve makine müdahalesi yetkin personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>ECO modu “aynı koruma, daha az kayıp” diye otomatik seçilmemelidir.</strong> Klasik ECO’da yük, şebeke/bypass kalitesi tolerans içindeyken statik bypass üzerinden beslenebilir; bozulmada çift çevrime transfer edilir. IEC 62040-3:2021, UPS performans ve test şartlarını ve birden fazla normal çalışma modunun ölçülmesini kapsar. Tam modelin transfer süresi, tolerans penceresi, yükün ride-through kapasitesi, jeneratör davranışı ve gerçek güç kalitesi birlikte kabul edilmelidir.</p></section>
<section><h2>Çalışma modlarını karıştırmayın</h2><div class="table-wrap"><table><thead><tr><th>Mod</th><th>Yükü temel olarak kim besler?</th><th>Başlıca kabul konusu</th></tr></thead><tbody><tr><td>Çift çevrim / online</td><td>Doğrultucu–DC bara–inverter yolu.</td><td>Çıkış regülasyonu, verim, akü geçişi, bypass senkronu ve termal yük.</td></tr><tr><td>Klasik ECO</td><td>Kalite tolerans içindeyken statik bypass.</td><td>Transfer süresi, giriş olaylarının yüke geçmesi, tolerans penceresi ve geri dönüş.</td></tr><tr><td>Gelişmiş yüksek verim modu</td><td>Üreticiye özgü eConversion, ESS veya dinamik online topoloji.</td><td>Modun gerçek güç yolu, harmonik/reaktif düzeltme, hata davranışı ve sertifikalı performans.</td></tr><tr><td>Zorlamalı statik bypass</td><td>Bypass kaynağı, çoğu modelde koşullandırılmamış.</td><td>Akünün alternatif kaynak olup olmadığı, koruma kaybı ve bakım riski.</td></tr><tr><td>Bakım bypassı</td><td>Haricî/manuel bypass yolu.</td><td>UPS korumasının devre dışı olduğu durum, kilitleme ve güvenli bakım prosedürü.</td></tr></tbody></table></div></section>
<section><h2>10 adımlık mod ve verim kabul zinciri</h2><ol class="steps"><li><strong>Kritik yük sınıfını belirleyin:</strong> PLC, medikal, sunucu, POS, motor, VFD ve haberleşme yüklerinin kabul edebildiği kesinti/gerilim olayı farklıdır.</li><li><strong>Tam UPS modelini ve firmware'i kaydedin:</strong> ECO, eConversion, ESS veya diğer isimlerin gerçek güç yolu kılavuzdan doğrulansın.</li><li><strong>Mevcut çalışma modunu kanıtlayın:</strong> ekran etiketi yerine giriş, bypass, inverter, akü ve çıkış güç akışı ile olay logu kullanılsın.</li><li><strong>Bypass kalitesini ölçün:</strong> gerilim, frekans, flicker, çukur/yükselme, harmonik ve hızlı değişimler zaman damgalı kaydedilsin.</li><li><strong>Transfer penceresini doğrulayın:</strong> U/f toleransları, senkron penceresi, transfer inhibitleri ve model özel süreler belgelenmelidir.</li><li><strong>Yük ride-through testini yapın:</strong> hassas yüklerin güç kaynağı/kapasitör rezervi ve reset davranışı gerçek olay simülasyonuyla gözlensin.</li><li><strong>Jeneratör modunu ayrıca deneyin:</strong> frekans salınımı, AVR davranışı, harmonik, senkron ve ECO giriş-çıkış geçişleri kaydedilsin.</li><li><strong>Verimi aynı yükte ölçün:</strong> giriş ve çıkış aktif enerjisi kalibre sayaçlarla, aynı yük yüzdesi ve sıcaklıkta karşılaştırılsın.</li><li><strong>Yıllık faydayı hesaplayın:</strong> ölçülen kayıp farkı × çalışma saati; soğutma etkisi ve risk/maliyetle birlikte değerlendirilmelidir.</li><li><strong>Arıza ve geri dönüş kabulünü tamamlayın:</strong> bypass dışı, giriş kesintisi, inverter arızası, akü geçişi ve normal moda dönüş olay loglarıyla imzalansın.</li></ol></section>
<section><h2>Teklif ve kabul dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS tam modeli, gücü ve firmware sürümü</li><li>Desteklenen çalışma modlarının üretici tanımı</li><li>Her moddaki gerçek güç akış şeması</li><li>Bypass gerilim ve frekans toleransları</li><li>Senkron penceresi ve slew-rate sınırı</li><li>Model özel transfer süresi ve koşulları</li><li>Yük ride-through/hold-up kanıtı</li><li>Giriş ve çıkış güç kalitesi trendi</li><li>Yük yüzdesi, PF, crest factor ve harmonikler</li><li>Çift çevrim ve yüksek verim modu ölçülen verimi</li><li>Jeneratör modunda U/f ve transfer testi</li><li>Akü geçişi ve runtime kabulü</li><li>Zorlamalı/bakım bypassı güvenlik matrisi</li><li>Yıllık enerji kaybı, risk ve geri ödeme hesabı</li></ul></section>
<section class="warning"><h2>Çalışma modunu canlı kritik yükte deneme amacıyla değiştirmeyin</h2><p>Yanlış tolerans veya transfer ayarı; PLC, sunucu, kontaktör, medikal cihaz veya prosesin resetlenmesine ve korumasız bypass beslemesine yol açabilir. Schneider dokümanlarında bazı ECO ayarlarının servis tarafından etkinleştirildiği belirtilir. Değişiklik yetkin personel, bakım penceresi, geri dönüş planı ve yük temsilcisiyle yapılmalıdır.</p></section>
<section class="boundary"><h2>Sırf verim etiketi için UPS değiştirmeme sınırı</h2><p>Mevcut UPS; gerekli koruma, gerçek yük transferi, akü geçişi ve ölçülen verim hedefini karşılıyorsa yalnız broşürdeki yüzde değeri için yeni UPS almayın. Önce aynı yükte ölçülmüş kayıp farkını, soğutma etkisini, kritik yük riskini ve yatırım geri dönüşünü hesaplayın. Yeni mod adı, klasik ECO’dan daha iyi sonuç verdiğini tek başına kanıtlamaz.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>UPS çalışma modu, verim ve transfer kabulünü</strong> çözer. <a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">bypass senkronizasyon rehberi</a> kaynağın neden kabul edilmediğini; <a href="/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi">kVA–kW seçim rehberi</a> kapasiteyi; <a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">akü kapasite rehberi</a> gerçek runtime'ı ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/haberler/ups-bypass-senkron-degil-kaynak-tolerans-disi">UPS bypass senkronu</a><a href="/haberler/ups-kva-kw-guc-faktoru-crest-factor-nonlinear-yuk-secimi">UPS kVA, kW ve crest factor</a><a href="/haberler/ups-jenerator-uyumu-frekans-gerilim-penceresi">UPS–jeneratör uyumu</a><a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">UPS akü kapasite testi</a><a href="/haberler/jenerator-kisa-devre-akimi-sigorta-koruma-koordinasyonu">Jeneratör koruma koordinasyonu</a><a href="/haberler/elektrik-gerilim-kalitesi-sikayeti-edas-bir-haftalik-olcum">Gerilim kalitesi ölçümü</a><a href="/hesaplama/kucuk-isletme-kritik-yuk-oncelik-ve-kesinti-suresi/">Kritik yük planlayıcı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği değerlendirmesi</a></div></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a href="https://webstore.iec.ch/en/publication/60140" target="_blank" rel="noopener">IEC 62040-3:2021 — UPS performans ve test şartları</a></li><li><a href="https://productinfo.se.com/galaxyvxl_iec/990-55222-galaxy-vxl-operation/English/990-55222%20Operation%20Galaxy%20VXL_0001126247.xml/$/OperationModes_GVXL_0001126170" target="_blank" rel="noopener">Schneider Electric — Galaxy VXL ECO ve eConversion çalışma modları</a></li><li><a href="https://www.vertiv.com/en-us/about/news-and-insights/articles/educational-articles/high-efficiency-modes-of-operation/" target="_blank" rel="noopener">Vertiv — UPS yüksek verim çalışma modları</a></li><li><a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/energy-advantage.html" target="_blank" rel="noopener">Eaton — Energy Saver System ve verim mimarisi</a></li></ul></section>
<section class="cta"><h2>UPS modunu ölçümle seçin</h2><p>Çift çevrim, ECO ve gelişmiş yüksek verim modlarını gerçek yük, jeneratör, güç kalitesi, transfer ve yıllık kayıp verisiyle karşılaştırın.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği ön değerlendirmesi</a></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgi platformudur.</strong> EDAŞ, kamu kurumu, üretici, yetkili servis veya resmî kabul kuruluşu değildir.</p><a href="/">Ana sayfa</a> · <a href="/haberler">Teknik makaleler</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></div></footer></body></html>