<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>UPS Aküsü VRLA’dan Lityum veya LiFePO4’e Dönüştürülebilir mi? | ALO186</title><meta name="description" content="UPS aküsünü VRLA’dan lityum/LiFePO4’e dönüştürmeden önce şarj profili, DC gerilim, BMS, firmware, kesici, haberleşme ve kabul testlerini doğrulayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/ups-vrla-lityum-lifepo4-retrofit-uyumluluk"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS aküsü VRLA’dan lityum veya LiFePO4’e dönüştürülebilir mi?","description":"UPS batarya dönüşümünde üretici desteği, firmware, BMS, şarj limitleri, DC kesici ve saha kabulünü açıklayan teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ups-vrla-lityum-lifepo4-retrofit-uyumluluk","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"VRLA battery"},{"@type":"DefinedTerm","name":"Lithium-ion retrofit"},{"@type":"DefinedTerm","name":"LiFePO4"},{"@type":"DefinedTerm","name":"Battery management system"},{"@type":"DefinedTerm","name":"UPS charger profile"},{"@type":"DefinedTerm","name":"DC disconnect"},{"@type":"DefinedTerm","name":"Battery cabinet communication"},{"@type":"DefinedTerm","name":"Runtime acceptance test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Her VRLA UPS’e LiFePO4 akü takılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üreticinin onaylı retrofit kiti veya yazılı uyumluluk beyanı olmadan yalnız nominal voltajı eşleştirerek lityum akü takmak güvenli kabul edilemez."}},{"@type":"Question","name":"Aynı UPS’te VRLA ve lityum aküler birlikte kullanılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. Farklı kimyaların şarj, gerilim, iç direnç ve koruma davranışları farklıdır. Eaton da aynı UPS sisteminde VRLA ve lityum karışımını desteklemediğini açıklar."}},{"@type":"Question","name":"BMS olması dönüşümü otomatik olarak güvenli yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. BMS hücreleri izler ve gerektiğinde ayırabilir; fakat UPS şarj cihazı, firmware, haberleşme, kesici ve alarm entegrasyonu da uyumlu olmalıdır."}},{"@type":"Question","name":"Lityum retrofit sonrası hangi testler yapılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Şarj limitleri, BMS haberleşmesi, otomatik ayırma, farklı yüklerde deşarj süresi, yeniden şarj, sıcaklık ve hücre gerilim sapmaları kayıt altına alınmalıdır."}},{"@type":"Question","name":"Eski UPS’e lityum dönüşüm ekonomik midir?","acceptedAnswer":{"@type":"Answer","text":"UPS elektroniğinin, fan ve kondansatörlerinin kalan ömrü; retrofit maliyeti, servis desteği, garanti ve beklenen çalışma süresi birlikte değerlendirilmeden yalnız akü ömrüne bakılarak karar verilmemelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"UPS VRLA-lityum retrofit uygunluğu"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">UPS akü testi</a><a href="/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru">UPS bypass</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">UPS · VRLA · Lityum · LiFePO4 · BMS · 15 dk</span><h1>UPS aküsü VRLA’dan lityum veya LiFePO4’e dönüştürülebilir mi?</h1><p class="lead">Bazı UPS modelleri üretici destekli lityum retrofit kitleriyle dönüştürülebilir; ancak <strong>eski kurşun-asit akülerin yerine aynı voltaj yazan genel LiFePO4 bloklarını takmak</strong> güvenli ve onaylı bir dönüşüm anlamına gelmez. Şarj profili, DC gerilim penceresi, firmware, BMS haberleşmesi, kesici/kontaktör ve saha kabulü birlikte doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Eaton ve Schneider Electric</span><span>Akü kabinleri yüksek kısa devre enerjisi taşır; yetkisiz müdahale yapılmaz</span></div></header>
<section class="answer" aria-labelledby="dogrudan-cevap"><h2 id="dogrudan-cevap">Doğrudan cevap</h2><p><strong>Üretici onaylı retrofit</strong> mümkün olabilir. Eaton, bazı UPS ürünleri için yeni kabin ve bataryaları içeren lityum retrofit sistemleri sunduğunu, saha mühendisinin firmware değişikliği yapması gerektiğini ve aynı UPS’te VRLA ile lityumun karıştırılamayacağını belirtiyor. IEC 62485-5 sabit lityum batarya kurulumunda elektrik, kısa devre, gaz, yangın ve patlama risklerini; IEC 62619 ve IEC 63056 ise endüstriyel/enerji depolama uygulamalarındaki lityum batarya güvenlik testlerini kapsıyor. Bu nedenle dönüşüm yalnız Ah ve voltaj eşleştirmesi değildir.</p></section>
<section><h2>En sık yapılan yanlış varsayımlar</h2><div class="grid"><div class="card"><h3>“Voltaj aynıysa olur”</h3><p>Nominal DC gerilim aynı olsa bile şarj sonu, alt kesme, akım limiti ve BMS ayırma davranışı farklı olabilir.</p></div><div class="card"><h3>“BMS her şeyi korur”</h3><p>BMS hücre düzeyinde kritik olsa da UPS’in alarm, şarj, kesici ve çalışma süresi hesaplarıyla haberleşmesi gerekir.</p></div><div class="card"><h3>“Daha uzun ömür her zaman daha ekonomik”</h3><p>Eski UPS elektroniğinin kalan ömrü kısa ise pahalı retrofit toplam yatırım açısından anlamlı olmayabilir.</p></div></div></section>
<section><h2>Uyumluluk karar zinciri</h2><ol class="steps"><li><strong>UPS kimliğini doğrulayın:</strong> model, seri, firmware, güç, DC bara gerilimi ve mevcut akü kabini.</li><li><strong>Üretici desteğini isteyin:</strong> onaylı retrofit parça numarası, uygulama notu veya yazılı servis kapsamı.</li><li><strong>Kimya ve hücre düzenini tanımlayın:</strong> LFP/NMC, seri-paralel yapı, nominal ve izinli DC pencere.</li><li><strong>Şarj cihazını eşleyin:</strong> float, boost/equalize, sıcaklık kompanzasyonu, maksimum şarj akımı ve yeniden şarj süresi.</li><li><strong>BMS arayüzünü doğrulayın:</strong> CAN/Modbus/kuru kontak, SoC, alarm, trip ve otomatik ayırma.</li><li><strong>DC korumayı kontrol edin:</strong> kesici/kontaktör, kısa devre dayanımı, kablo, sigorta, pre-charge ve izolasyon.</li><li><strong>Yangın ve yerleşimi değerlendirin:</strong> kabin sertifikası, sıcaklık, havalandırma, erişim ve acil durum planı.</li><li><strong>Firmware ve çalışma süresini güncelleyin:</strong> UPS’in akü kapasitesi ve düşük akü eşiği doğru hesaplanmalıdır.</li><li><strong>Saha kabulü yapın:</strong> farklı yüklerde deşarj, yeniden şarj, alarm, BMS verisi ve bypass senaryosu.</li></ol></section>
<section><h2>VRLA değişimi ile lityum retrofit arasındaki fark</h2><div class="table-wrap"><table><thead><tr><th>Konu</th><th>VRLA eşdeğer değişim</th><th>Lityum retrofit</th></tr></thead><tbody><tr><td>Temel yaklaşım</td><td>Üreticinin doğru yedek akü/tepsi modeli</td><td>Batarya teknolojisi ve kontrol mimarisi değişir</td></tr><tr><td>Şarj profili</td><td>Mevcut UPS profiliyle uyumlu</td><td>Firmware/ayar değişikliği gerekebilir</td></tr><tr><td>Koruma</td><td>Sigorta/kesici ve VRLA termal şartları</td><td>BMS, kontaktör, haberleşme ve lityum güvenliği</td></tr><tr><td>Karışık kullanım</td><td>Aynı stringde eş yaş/özellik aranır</td><td>VRLA ve lityum karıştırılmaz</td></tr><tr><td>Kabul</td><td>Gerilim, iç direnç, kapasite</td><td>Bunlara ek BMS, ayırma, firmware ve yeniden şarj</td></tr></tbody></table></div></section>
<section class="warning"><h2>Can ve ekipman güvenliği</h2><p>UPS DC barası, AC giriş kesilmiş olsa bile akü üzerinden enerjili kalabilir. Akü uçları yüksek kısa devre akımı üretebilir. Genel amaçlı LiFePO4 aküler, otomotiv aküleri veya üretici onayı bulunmayan BMS’li modüller UPS içine kullanıcı tarafından yerleştirilmemelidir. Şişme, koku, hızlı sıcaklık artışı, BMS trip tekrarı veya kabin deformasyonu varsa sistem güvenli şekilde izole edilmeli ve servis çağrılmalıdır.</p></section>
<section><h2>Teklif ve kabul dosyasında bulunması gereken 14 alan</h2><ul class="checklist"><li>UPS model, seri ve firmware</li><li>Onaylı retrofit kit/kabin parça numarası</li><li>Batarya kimyası ve IEC/ürün test raporları</li><li>Nominal, minimum ve maksimum DC gerilim</li><li>Şarj akımı ve yeniden şarj hedefi</li><li>BMS haberleşme protokolü</li><li>Alarm ve trip matrisi</li><li>DC kesici/kontaktör ve kısa devre değeri</li><li>Kablo, sigorta, tork ve polarite</li><li>SoC/SoH gösterim ve log erişimi</li><li>İki farklı yük seviyesinde runtime testi</li><li>Tam deşarj sonrası yeniden şarj kaydı</li><li>Garanti, servis ve yedek parça süresi</li><li>Eski VRLA geri dönüşüm planı</li></ul></section>
<section><h2>Ekonomik karar: retrofit mi, yeni UPS mi?</h2><p>Karşılaştırmada yalnız akü fiyatı kullanılmamalıdır. UPS yaşını, fan ve kondansatör bakımını, verim sınıfını, servis desteğini, ihtiyaç duyulan runtime’ı, alan/soğutma maliyetini ve kritik yükün kesinti maliyetini birlikte değerlendirin. Schneider Electric, tek faz UPS elektroniğinin tipik ömrünü model ve koşullara bağlı olarak yaklaşık 7–10 yıl aralığında açıklıyor; bu nedenle yaşlı bir UPS için lityum retrofit yerine yeni, üretici uyumlu lityum UPS daha rasyonel olabilir.</p></section>
<section class="boundary"><h2>Satın almama sınırı</h2><p>Mevcut UPS sağlıklıysa ve doğru üretici VRLA kartuşuyla hedef çalışma süresini karşılıyorsa yalnız “lityum daha yeni” gerekçesiyle retrofit önerilmez. Üretici destekli kit, firmware, BMS entegrasyonu ve servis sorumluluğu yoksa genel LiFePO4 akü satın alınmamalıdır.</p></section>
<section><h2>Mevcut rehberlerden görev ayrımı</h2><p>Bu sayfa VRLA akünün kapasitesini veya iç direncini yorumlamaz; <strong>batarya kimyası dönüşümü ve UPS entegrasyonunu</strong> değerlendirir. Mevcut akü durumunu <a href="/haberler/ups-aku-ic-direnc-impedans-kapasite-testi-farki">kapasite–empedans rehberiyle</a>, blok dengesini <a href="/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">akü string dengesizliği rehberiyle</a>, güvenli bakım geçişini <a href="/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru">UPS bypass rehberiyle</a> inceleyin.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><div class="links"><a href="/hesaplama/inverter-uygunluk/">İnverter ve batarya uygunluk testi</a><a href="/hesaplama/modem-internet-yedekleme/">Modem mini UPS hesabı</a><a href="/haberler/jenerator-yuk-bankasi-testi-bosta-test-yuk-altinda-kabul">Jeneratör yük kabulü</a><a href="/hesaplama/elektrik-surekliligi-olgunluk-skoru/">Süreklilik olgunluk skoru</a><a href="/hesaplama/elektrik-surekliligi-pasaportu/">Süreklilik pasaportu</a><a href="/isletme-surekliligi">İşletme sürekliliği paneli</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></div></section>
<section class="sources"><h2>Kaynaklar</h2><ul><li><a href="https://www.eaton.com/ca/en-gb/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/lithium-ion-batteries-/lithium-ion-ups-faq.html" rel="external noopener">Eaton — Lithium-ion UPS FAQ ve retrofit şartları</a></li><li><a href="https://webstore.iec.ch/en/publication/29086" rel="external noopener">IEC 62485-5:2020 — Sabit lityum bataryaların güvenli işletimi</a></li><li><a href="https://webstore.iec.ch/en/publication/64073" rel="external noopener">IEC 62619:2022 — Endüstriyel lityum batarya güvenliği</a></li><li><a href="https://webstore.iec.ch/en/publication/29224" rel="external noopener">IEC 63056:2020 — Enerji depolama/UPS lityum batarya güvenliği</a></li><li><a href="https://www.se.com/sa/en/product-range/61835-battery-replacement-services/" rel="external noopener">Schneider Electric — VRLA’dan lityum batarya dönüşüm hizmeti</a></li></ul></section>
<section class="cta"><h2>UPS batarya dönüşümünü teknik ve ekonomik olarak doğrulayın</h2><p>UPS yaşı, DC mimari, üretici retrofit desteği, BMS, runtime ve servis sorumluluğunu tek karar matrisinde karşılaştırın.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">UPS batarya retrofit ön değerlendirmesini aç →</a><small>Talep ücretsizdir; kapsam ve ücret işe başlanmadan önce yazılı olarak açıklanır.</small></section>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; arıza kaydı almaz ve resmî kurum değildir.</p></div></footer></body></html>
