<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Kapasite Testi, SoH ve Augmentation Kabulü Nasıl Yapılır? | ALO186</title>
<meta name="description" content="BESS kullanılabilir enerji, SoH, round-trip verim ve kapasite kaybını ölçüm sınırı, görev çevrimi ve augmentation kabul planıyla doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS kapasite testi, SoH ve augmentation kabulü","description":"Batarya enerji depolama sisteminde kullanılabilir enerjiyi, SoH göstergesini, yardımcı tüketimleri ve kapasite takviyesini ölçümle doğrulayan rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-kapasite-testi-soh-kullanilabilir-enerji-augmentation-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS kapasite testi"},{"@type":"DefinedTerm","name":"Kullanılabilir enerji"},{"@type":"DefinedTerm","name":"State of Health"},{"@type":"DefinedTerm","name":"SoH"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"Auxiliary load"},{"@type":"DefinedTerm","name":"Augmentation"},{"@type":"DefinedTerm","name":"Reference performance test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BMS ekranındaki SoH yüzdesi kapasite kabulü için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. BMS SoH değeri üretici algoritmasına bağlıdır. Kabul için ölçüm sınırı, başlangıç ve bitiş SoC koşulları, güç, sıcaklık, yardımcı tüketimler ve sayaç verisiyle kullanılabilir enerji ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Kullanılabilir enerji ile nominal batarya kapasitesi aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Nominal hücre veya DC kapasitesi; PCS sınırı, SoC penceresi, sıcaklık, C-rate, yardımcı tüketimler ve koruma rezervleri nedeniyle AC bağlantı noktasında kullanılabilir enerjiden farklı olabilir."}},{"@type":"Question","name":"Round-trip efficiency düşükse batarya kapasitesi de düşük müdür?","acceptedAnswer":{"@type":"Answer","text":"Zorunlu değildir. Verim enerji giriş-çıkış oranını; kapasite ise tanımlı koşullarda teslim edilebilen enerjiyi gösterir. PCS, trafo, HVAC ve standby kayıpları verimi etkileyebilir."}},{"@type":"Question","name":"Augmentation ne zaman yapılmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Garanti eğrisi, görev çevrimi, ölçülmüş kullanılabilir enerji, proje yükümlülüğü ve ekonomik değer birlikte değerlendirildikten sonra. Yalnız takvim yaşı veya tek SoH ekranı karar için yeterli değildir."}},{"@type":"Question","name":"Yeni modüller eski batarya raflarına doğrudan eklenebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Hücre kimyası, firmware, gerilim, iç direnç, yaş farkı, BMS adresleme, yangın senaryosu ve garanti şartı üretici tarafından doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS kapasite ve SoH testi"}]}]}</script><link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · kapasite testi · SoH · kullanılabilir enerji · augmentation · 17 dk</span><h1>BESS kapasite testi ve SoH doğrulaması nasıl yapılır?</h1><p class="lead"><strong>BMS ekranındaki yüzdeyi garanti kabulü sanmayın.</strong> Gerçek kapasite; tanımlı ölçüm noktası, SoC penceresi, güç, sıcaklık, yardımcı tüketimler ve kalibre sayaçlarla yapılan tekrarlanabilir şarj-deşarj testiyle doğrulanır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, DOE ve NREL</span><span>Yüksek DC gerilim ve batarya güvenlik işlemleri yetkili ekip içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>BESS kapasite kabulünde önce “hangi kapasiteyi, nerede ve hangi görev çevriminde ölçüyoruz?” sorusunu yazılı hale getirin.</strong> IEC TS 62933-2-3:2025, devreye alma sonrasında saha performans değerlendirmesine yönelik parametre ve test yöntemlerini tanımlar. DOE ve NREL çalışmaları; kullanılabilir enerji, round-trip efficiency, standby kayıpları, tepki ve SoC koşullarının ayrı metrikler olarak izlenmesini destekler. DC isim plakası, BMS SoH ve AC teslim edilen enerji birbirinin yerine kullanılamaz.</p></section>
<section><h2>Beş metriği birbirine karıştırmayın</h2><div class="table-wrap"><table><thead><tr><th>Metrik</th><th>Ne gösterir?</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody>
<tr><td>Nominal enerji</td><td>Üretici tanımlı hücre/raf veya sistem kapasitesi</td><td>Sahada AC kullanılabilir enerji</td></tr>
<tr><td>Kullanılabilir enerji</td><td>Tanımlı SoC ve güç aralığında teslim edilen enerji</td><td>Giriş-çıkış verimi</td></tr>
<tr><td>BMS SoH</td><td>Üretici algoritmasının sağlık tahmini</td><td>Bağımsız garanti kabulü</td></tr>
<tr><td>Round-trip efficiency</td><td>Ölçüm sınırındaki çıkış/giriş enerji oranı</td><td>Tek başına kapasite kaybı</td></tr>
<tr><td>Availability</td><td>Sistemin hizmete hazır olduğu zaman oranı</td><td>Enerji ve güç performansı</td></tr>
</tbody></table></div></section>
<section><h2>10 adımlık kapasite ve augmentation kabul zinciri</h2><ol class="steps">
<li><strong>Sözleşme görevini sabitleyin:</strong> enerji kaydırma, yedek güç, VPP, frekans desteği veya peak shaving yükümlülüğünü ayırın.</li>
<li><strong>Ölçüm sınırını çizin:</strong> hücre DC, rack DC, PCS AC, trafo OG veya tesis sayaç noktasından hangisinin garanti metriği olduğunu belirleyin.</li>
<li><strong>Başlangıç koşullarını tanımlayın:</strong> SoC, sıcaklık, dengeleme, dinlenme süresi, firmware ve yardımcı sistem durumunu kaydedin.</li>
<li><strong>Görev çevrimini belirleyin:</strong> şarj/deşarj gücü, ramp rate, C-rate, minimum-maksimum SoC ve bekleme sürelerini yazın.</li>
<li><strong>Sayaçları doğrulayın:</strong> kalibrasyon, zaman senkronu, veri çözünürlüğü ve enerji işaret yönlerini test edin.</li>
<li><strong>Yardımcı tüketimleri ayırın:</strong> HVAC, pompa, kontrol, yangın sistemi, trafo ve standby kayıplarının ölçüm sınırına dahil olup olmadığını belirtin.</li>
<li><strong>Referans testi uygulayın:</strong> güvenli tam çevrimi tamamlayın; kesinti, derating ve koruma olaylarını ham veride işaretleyin.</li>
<li><strong>Sonuçları normalleştirin:</strong> sıcaklık, güç, SoC penceresi ve üretici izinli düzeltmeleri açık formülle uygulayın.</li>
<li><strong>Garanti eğrisiyle karşılaştırın:</strong> takvim yaşı, throughput, eşdeğer çevrim, DoD ve olay kayıtlarını birlikte değerlendirin.</li>
<li><strong>Augmentation kararını doğrulayın:</strong> yeni modül uyumu, BMS/PCS kapasitesi, yangın senaryosu, izinler, garanti ve ekonomik değer için ayrı kabul planı hazırlayın.</li>
</ol></section>
<section><h2>Teklif, garanti ve saha dosyasında 14 kayıt</h2><ul class="checklist"><li>POI ve ölçüm sınırı tek hattı</li><li>Nominal DC ve garanti edilen AC enerji</li><li>Garanti kapasite/degradasyon eğrisi</li><li>SoC tanımı ve kalibrasyon yöntemi</li><li>Şarj-deşarj güçleri ve C-rate</li><li>Başlangıç/bitiş sıcaklıkları</li><li>Yardımcı tüketim kapsamı</li><li>Sayaç sınıfı ve kalibrasyon belgeleri</li><li>Zaman senkronu ve veri çözünürlüğü</li><li>BMS SoH ve hücre sapma kayıtları</li><li>AC giriş ve çıkış kWh değerleri</li><li>Standby kaybı ve kullanılabilirlik</li><li>Throughput ve eşdeğer çevrim sayısı</li><li>Augmentation uyum ve tekrar kabul planı</li></ul></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>BESS'in sahadaki kullanılabilir enerji, SoH ve kapasite takviyesi kabulünü</strong> hedefler. <a href="/haberler/ges-batarya-ac-coupled-dc-coupled-retrofit-farki">AC/DC coupled rehberi</a> bağlantı mimarisini; <a href="/haberler/bess-grid-forming-grid-following-black-start-mikrogrid">grid-forming ve black start rehberi</a> ada işletimi görevini; <a href="/haberler/vpp-toplayici-sozlesmesi-baseline-telemetri-gelir-paylasimi">VPP sözleşme rehberi</a> baseline, telemetri ve gelir paylaşımını açıklar.</p></section>
<section class="warning"><h2>Güvenlik ve yatırım sınırları</h2><p><strong>Garanti kapasite testi, bataryanın izinli SoC, sıcaklık, akım ve yangın güvenliği sınırları içinde yürütülmelidir.</strong> Koruma limitlerini düşürerek veya HVAC/yangın sistemini kapatarak “daha fazla enerji” elde etmeye çalışmayın. Yüksek gerilim DC bölmelerine yalnız yetkili ekip erişmelidir.</p><p><strong>Yalnız BMS SoH yüzdesine bakarak augmentation satın almama sınırı</strong>: bağımsız sayaçla kullanılabilir enerji, garanti eğrisi, yardımcı tüketim ve görev ihtiyacı doğrulanmadan yeni rack/modül sipariş etmeyin.</p></section>
<section><h2>İlgili rehberler</h2><p><a href="/haberler/ges-batarya-ac-coupled-dc-coupled-retrofit-farki">GES'e batarya retrofit mimarisi</a> · <a href="/haberler/bess-grid-forming-grid-following-black-start-mikrogrid">Grid-forming ve black start</a> · <a href="/haberler/vpp-toplayici-sozlesmesi-baseline-telemetri-gelir-paylasimi">VPP baseline ve telemetri</a> · <a href="/haberler/ups-paralel-n-plus-1-yuk-paylasimi-redundancy-kabul">Paralel UPS ve N+1 kabulü</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Kapasite testi kaç çevrim yapılmalıdır?</summary><p>Sayı sözleşme, üretici prosedürü ve ölçüm belirsizliğine göre belirlenir. Tek çevrimde anormal sıcaklık veya derating varsa sonuç tekrarlanabilirlik açısından yeterli olmayabilir.</p></details><details><summary>PCS çıkışındaki kWh garanti için yeterli midir?</summary><p>Yalnız sözleşme ölçüm sınırı PCS çıkışıysa ve yardımcı tüketimlerin kapsamı açıkça tanımlandıysa kullanılabilir.</p></details><details><summary>SoC yüzde 100 gerçekten hücrelerin tam dolu olduğu anlamına mı gelir?</summary><p>BMS yüzde ölçeği güvenlik tamponları ve kalibrasyon nedeniyle fiziksel maksimumla aynı olmayabilir.</p></details><details><summary>Augmentation yalnız kapasite eklemek midir?</summary><p>Hayır. Güç elektroniği, HVAC, kablo, trafo, BMS lisansı, yangın senaryosu ve saha alanı da sınırlayıcı olabilir.</p></details><details><summary>RTE hesabında PV enerjisi kullanılabilir mi?</summary><p>Kullanılabilir; ancak şarj kaynağı, sayaç sınırı, curtailment ve eşzamanlı tesis yükleri ayrıştırılmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/77334" rel="nofollow noopener">IEC TS 62933-2-3:2025: saha işletiminde performans değerlendirme testi</a></li><li><a href="https://webstore.iec.ch/en/publication/75427" rel="nofollow noopener">IEC 62933-3-1:2025: planlama, izleme ve performans değerlendirmesi</a></li><li><a href="https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method" rel="nofollow noopener">DOE FEMP: konuşlandırılmış BESS performans değerlendirme yöntemi</a></li><li><a href="https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-5/" rel="nofollow noopener">NREL: grid storage performance and health test procedure</a></li></ul></section>
<section class="cta"><h2>BESS garantisini ölçülebilir hale getirin</h2><p>POI, SoC, sıcaklık, yardımcı tüketim, kullanılabilir enerji ve augmentation şartlarını tek kabul matrisinde birleştirin.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">BESS teknik değerlendirme kapsamını incele</a></section>
</article></main></body></html>