<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>UPS Akü Dizisinde Blok Dengesizliği ve İç Direnç | ALO186</title>
<meta name="description" content="UPS akü dizisinde zayıf bloğu; blok gerilimi, iç direnç, sıcaklık, ripple ve yük testiyle ayırın. Tek akü değişimi riskini değerlendirin.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/ups-aku-string-blok-dengesizligi-ic-direnc">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS akü dizisinde blok dengesizliği ve iç direnç","description":"VRLA UPS akü stringlerinde zayıf blok, iç direnç trendi, sıcaklık ve deşarj davranışını birlikte değerlendiren bakım rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/ups-aku-string-blok-dengesizligi-ic-direnc","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Battery string"},{"@type":"DefinedTerm","name":"VRLA battery"},{"@type":"DefinedTerm","name":"Block voltage"},{"@type":"DefinedTerm","name":"Internal resistance"},{"@type":"DefinedTerm","name":"Ohmic value"},{"@type":"DefinedTerm","name":"Ripple current"},{"@type":"DefinedTerm","name":"Thermal runaway"},{"@type":"DefinedTerm","name":"IEEE 1188"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS akü grubunda tek zayıf blok bütün süreyi etkiler mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Seri bağlı dizide aynı akım bütün bloklardan geçer; kapasitesi veya iç direnci kötüleşen tek blok deşarj sırasında erken gerilim düşümüne ulaşarak UPS'in bütün stringi sonlandırmasına yol açabilir."}},{"@type":"Question","name":"Akü gerilimi normalse akü sağlam mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Float gerilimi normal görünen bir blok yük altında hızlı düşebilir. Gerilim; iç direnç veya ohmik değer, sıcaklık, ripple, bağlantı direnci ve kontrollü yük testiyle birlikte değerlendirilmelidir."}},{"@type":"Question","name":"İç direnç için tek bir sınır değer var mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her marka, kapasite, yaş ve ölçüm yöntemine uygulanacak tek evrensel değer yoktur. Aynı cihaz ve yöntemle alınan başlangıç değeri ile zaman içindeki trend ve string içi sapma esas alınmalıdır."}},{"@type":"Question","name":"Yalnız bir UPS aküsü değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici ve bakım prosedürü izin vermeden eski ve yeni blokları karıştırmak önerilmez. Yaş, kapasite, kimya, model ve şarj geçmişi farklı bloklar dengesizliği büyütebilir; string veya kartuş değiştirme kapsamı üretici talimatıyla belirlenir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"UPS akü string dengesizliği","item":"https://alo186.com/haberler/ups-aku-string-blok-dengesizligi-ic-direnc"}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
<p class="eyebrow">UPS · VRLA akü · string · iç direnç</p>
<h1>UPS akü dizisinde blok dengesizliği ve iç direnç</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> Seri bağlı bir UPS akü dizisinde <strong>tek zayıf blok</strong>, yük altında erken gerilim çökmesine ulaşarak bütün sistemin çalışma süresini sınırlayabilir. Yalnız toplam string gerilimi veya tek seferlik açık devre gerilimi yeterli değildir. Blok bazında gerilim, iç direnç/ohmik değer, sıcaklık, şarj-deşarj akımı, ripple ve yük altındaki gerilim düşümü aynı zaman tabanında izlenmelidir.</p>
<div class="notice"><strong>Güvenlik sınırı:</strong> UPS akü dizileri yüzlerce volt DC, yüksek kısa devre akımı, ark, kimyasal ve termal risk taşıyabilir. Ölçüm, sökme, köprüleme ve değişim yalnız yetkili personelce; uygun DC PPE, yalıtımlı alet ve üretici prosedürüyle yapılmalıdır.</div>
<section><h2>Hangi kayıt neyi gösterir?</h2><table><thead><tr><th>Ölçüm</th><th>Gösterdiği durum</th><th>Tek başına sınırı</th></tr></thead><tbody><tr><td>Float blok gerilimi</td><td>Şarj altında anlık elektriksel durum</td><td>Kapasiteyi veya yük davranışını doğrudan kanıtlamaz</td></tr><tr><td>İç direnç / ohmik değer</td><td>Bağlantı ve hücre yaşlanmasındaki değişimin trendi</td><td>Cihaz ve yöntemler arasında mutlak değer karşılaştırılmaz</td></tr><tr><td>Blok sıcaklığı</td><td>Şarj, ortam, temas veya termal kaçak riski</td><td>Tek nokta ölçümü hücre içini bütünüyle göstermez</td></tr><tr><td>Ripple akımı/gerilimi</td><td>Doğrultucu ve şarj kalitesinin aküye etkisi</td><td>Üretici sınırı ve ölçüm bant genişliği gerekir</td></tr><tr><td>Kontrollü deşarj</td><td>Gerçek kapasite ve erken düşen bloğun davranışı</td><td>Kritik yük ve sonlandırma planı olmadan yapılmaz</td></tr></tbody></table></section>
<section><h2>Zayıf blok nasıl oluşur?</h2><p>Aynı stringdeki bloklar üretim toleransı, sıcaklık farkı, yaş, bağlantı direnci, kuruma, sülfatlaşma, şarj gerilimi ve ripple nedeniyle aynı hızda yaşlanmaz. Seri devrede aynı akım aktığı için kapasitesi düşen blok deşarj sırasında daha hızlı gerilim kaybeder. Toplam string gerilimi normal görünürken tek blok tehlikeli düşük gerilime yaklaşabilir.</p><p>Gevşek veya oksitlenmiş bara bağlantısı da yüksek ohmik değer ve ısı üretir; sorun her zaman hücrenin kendisi değildir. Bu nedenle terminal torku, termografi, blok sıcaklığı ve elektriksel trend birlikte incelenir.</p></section>
<section><h2>İç direnç verisi nasıl yorumlanır?</h2><ol><li>Kurulum veya sağlıklı kabul döneminde aynı cihazla başlangıç blok değerlerini kaydedin.</li><li>Ölçümü aynı şarj durumu, sıcaklık, bağlantı ve cihaz yöntemiyle tekrarlayın.</li><li>String ortalamasından belirgin ayrılan blokları ve kendi geçmişine göre hızla yükselen değerleri işaretleyin.</li><li>Gerilim, sıcaklık ve bağlantı direnciyle korelasyon kurun; tek ölçümle değişim kararı vermeyin.</li><li>UPS alarmı veya self-test sonucunu blok bazlı ölçüm ve kontrollü yük davranışıyla doğrulayın.</li><li>Üretici bakım prosedürüne göre kapasite testi, string/kartuş değişimi ve yeniden kabul kapsamını belirleyin.</li></ol><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a> genel yaş, alarm ve süre kararını açıklar. Bu sayfa ise <strong>aynı string içindeki blok sapması ve ölçüm trendine</strong> odaklanır.</p></section>
<section><h2>Tek blok değişimi neden sorun çıkarabilir?</h2><p>Yeni blok, yaşlanmış bloklardan farklı kapasite ve iç dirence sahip olabilir. String aynı şarj akımını paylaşırken eski bloklar aşırı gerilim veya düşük gerilim sınırlarına daha erken ulaşabilir. Bazı modüler sistemlerde üretici belirli kartuş veya modül değişimine izin verir; bazı sistemlerde bütün akü modüllerinin aynı anda yenilenmesini ister. Karar UPS modeli, akü kartuş kodu, string yaşı ve üretici prosedüründen alınmalıdır.</p><div class="notice"><strong>Satın almama sınırı:</strong> Tek zayıf ölçüm görüldüğünde hemen bütün akü bankını veya yalnız bir bloğu satın almayın. Ölçüm yöntemi, bağlantı torku, sıcaklık, şarj ayarı, ripple ve yük altı davranışı doğrulanmadan değişim kapsamı belirlenemez.</div></section>
<section><h2>Birincil kaynaklar neyi doğruluyor?</h2><ul><li><a href="https://standards.ieee.org/ieee/1188/11656/" target="_blank" rel="noopener">IEEE 1188-2025 — VRLA bakım, test ve değiştirme uygulamaları ↗</a></li><li><a href="https://standards.ieee.org/ieee/1184/6969/" target="_blank" rel="noopener">IEEE 1184-2022 — UPS sistemleri için akü seçimi, kurulum ve test rehberi ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/7091" target="_blank" rel="noopener">IEC 62485-2:2010 — sabit akü tesislerinde elektrik, gaz ve elektrolit güvenliği ↗</a></li><li><a href="https://www.vertiv.com/en-emea/products-catalog/critical-power/uninterruptible-power-supplies-ups/ibmu-battery-monitoring-unit2/" target="_blank" rel="noopener">Vertiv IBMU — blok gerilimi, iç direnç, sıcaklık, ripple ve akım izleme ↗</a></li><li><a href="https://www.eaton.com/in/en-us/catalog/services/eaton-cellwatch-battery-monitoring.html" target="_blank" rel="noopener">Eaton Cellwatch — string ve hücre gerilimi, ohmik değer, akım ve sıcaklık trendi ↗</a></li><li><a href="https://www.se.com/us/en/faqs/FA156551/" target="_blank" rel="noopener">Schneider Electric — self-test sınırı ve eski-yeni aküleri karıştırmama yaklaşımı ↗</a></li></ul><p class="updated">Son doğrulama: 30 Temmuz 2026. Akü üreticisinin bakım aralığı, değişim kriteri ve UPS modeline özgü kartuş talimatı her işlem öncesinde ayrıca kontrol edilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu sayfa yalnız akü yaşını, nominal Ah değerini veya genel UPS çalışma süresini tekrar etmez. Görevi, <strong>blok bazlı gerilim, iç direnç, sıcaklık ve yük davranışıyla string dengesizliğini bulmak</strong> ve tek blok ile bütün string değişimi arasındaki kanıt zincirini kurmaktır.</p></section>
<section class="cta"><h2>UPS akü kabul ve trend dosyası</h2><p>Blok kimliği, gerilim, ohmik değer, sıcaklık, ripple, bağlantı torku, self-test ve yük altı sonuçlarını aynı bakım kaydında birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?source=article&amp;problem=ups-battery-string">Profesyonel ön değerlendirme</a></p></section>
<section><h2>Ticari sınır</h2><p>ALO186 bağımsız bilgi platformudur; UPS veya akü üreticisi, batarya servisi, ürün satıcısı ya da resmî kabul kuruluşu değildir. Bu rehber tek bir iç direnç değerinden ürün değişimi sonucu üretmez.</p></section>
</article></main><footer>ALO186 · Bağımsız elektrik bilgilendirme platformu</footer></body></html>