<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>UPS Aküsü Şarj Olmuyor, Batarya Dolmuyor: Neden? | ALO186</title>
  <meta name="description" content="UPS bataryası neden dolmuyor? Battery disconnected, kötü şebeke, bypass, derin deşarj, eski akü, şarj devresi ve self-test sorunlarını güvenli sırayla ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"UPS aküsü şarj olmuyor, batarya dolmuyor: neden?","description":"UPS battery disconnected, şebeke giriş kalitesi, bypass, derin deşarj, batarya yaşı ve şarj devresi sorunlarını güvenli kontrol sırasıyla ayıran rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery disconnected"},{"@type":"DefinedTerm","name":"UPS battery charging"},{"@type":"DefinedTerm","name":"Deep discharge"},{"@type":"DefinedTerm","name":"UPS bypass"},{"@type":"DefinedTerm","name":"Battery self-test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS bataryası kaç saatte dolar?","acceptedAnswer":{"@type":"Answer","text":"Tek bir evrensel süre yoktur. Bazı Back-UPS modellerinde üretici 10 saat, bazı arıza giderme senaryolarında 24 saat şarj önerir. Doğru süre UPS modelinin kılavuzundan ve batarya setinden doğrulanmalıdır."}},{"@type":"Question","name":"UPS şebekeye bağlı olduğu hâlde neden şarj olmuyor?","acceptedAnswer":{"@type":"Answer","text":"Giriş kesicisinin kapalı olması, şebekenin kabul aralığı dışında kalması, battery disconnected durumu, derin deşarj, bypass çalışma, eski batarya, charger arızası veya firmware/iletişim sorunu neden olabilir."}},{"@type":"Question","name":"UPS bypass modunda batarya şarj eder mi?","acceptedAnswer":{"@type":"Answer","text":"Modele göre değişir. Bazı Smart-UPS serilerinde bypass sırasında şarj gerçekleşmeyebilir. Kesin davranış model kılavuzundan doğrulanmalıdır."}},{"@type":"Question","name":"Akü değişimi şarj sorununu kesin çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sorun giriş gücü, bağlantı, charger devresi, firmware veya uyumsuz kartuş ise yalnız akü değiştirmek çözüm olmayabilir. Önce alarm ve model bazlı teşhis gerekir."}}]}]}</script>
<link rel="stylesheet" href="/assets/alo186-accessibility-v215.css" data-alo186-accessibility-v215="true">
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ups-aku-degisim-uygunluk/">Akü testi</a><a href="/hesaplama/ups-suresi/">UPS süre hesabı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">UPS · batarya · şarj · battery disconnected · self-test · 13 dk</span><h1>UPS aküsü şarj olmuyor, batarya dolmuyor: neden?</h1><p class="lead">UPS şebekeye bağlı görünse bile batarya; <strong>battery disconnected</strong>, kötü giriş gücü, kapalı input breaker, derin deşarj, yaşlanma, <strong>bypass</strong> çalışma, uyumsuz kartuş, firmware veya şarj devresi sorunu nedeniyle dolmayabilir. Ekrandaki yüzde tek başına bataryanın gerçekten enerji kabul ettiğini kanıtlamaz.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: APC / Schneider Electric resmî destek dokümanları</span><span>Bağımsız bilgi; UPS kapağını açma veya batarya terminaline müdahale talimatı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce UPS’in tam modelini, alarm kodunu, online/bypass durumunu ve şebeke girişini doğrulayın. Üretici kılavuzundaki süre boyunca UPS’i uygun AC girişte şarj edin; bazı modeller için <strong>10 saat</strong>, bazı arıza giderme senaryolarında <strong>24 saat</strong> önerilebilir. Yüzde yükselmiyor, self-test başarısız oluyor veya battery disconnected alarmı sürüyorsa rastgele akü satın almayın; bağlantı, kartuş uyumu, derin deşarj ve charger devresi model bazında incelenmelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. “Şarj olmuyor” tam olarak hangi belirti?</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Daha olası neden</th><th>Kaydedilecek kanıt</th></tr></thead><tbody><tr><td>Batarya yüzdesi hiç yükselmiyor</td><td>Şarj girişi yok, battery disconnected, charger veya firmware sorunu</td><td>Online/bypass durumu, input voltage, event log</td></tr><tr><td>Yüzde 100 görünüyor ama süre çok kısa</td><td>Yaşlanmış veya kapasitesi düşmüş batarya</td><td>Gerçek runtime, self-test ve batarya yaşı</td></tr><tr><td>Batarya ikonu yanıp sönüyor</td><td>Bağlantı kesik veya ciddi deşarj/hasar</td><td>Tam ikon/alarm kodu ve model kılavuzu</td></tr><tr><td>UPS yalnız bypass üzerinde</td><td>İnverter/şebeke kabul sorunu; bazı modellerde batarya şarjı sınırlı</td><td>Bypass nedeni ve giriş kalitesi</td></tr><tr><td>Yeni akü takıldı, tanınmıyor</td><td>Kartuş, set kodu, bağlantı, iletişim veya new battery ayarı</td><td>UPS modeli, RBC/set kodu ve event log</td></tr><tr><td>Şebeke gidince hemen kapanıyor</td><td>Batarya bağlı değil, derin deşarj, overload veya arızalı set</td><td>Yük yüzdesi, alarm ve self-test sonucu</td></tr></tbody></table></div></section>
<section><h2>2. En sık nedenler</h2><ol class="steps"><li><strong>Giriş gücü yok veya kabul edilmiyor:</strong> Prizde gerilim olsa bile UPS giriş kesicisi kapalı olabilir ya da şebeke gerilimi/frekansı cihazın online çalışma aralığı dışında kalabilir.</li><li><strong>Battery disconnected:</strong> Taşıma için bağlantısı ayrılmış, gevşemiş veya iletişimi kesilmiş kartuş şarj edilmez.</li><li><strong>Derin deşarj:</strong> Uzun süre boş bekleyen batarya, UPS’in güvenli şarj başlangıç eşiğinin altına inebilir.</li><li><strong>Batarya ömrü dolmuş:</strong> Yaşlanmış batarya ekranda şarj oluyor görünse bile gerçek kapasite kabul etmeyebilir.</li><li><strong>Bypass çalışma:</strong> Bazı Smart-UPS modelleri bypass durumunda şarj etmeyebilir; model kılavuzu esas alınmalıdır.</li><li><strong>Uyumsuz kartuş veya set:</strong> Gerilim, Ah, kimya, terminal, seri-paralel düzen veya iletişim kartı uyuşmazlığı sorun çıkarabilir.</li><li><strong>Firmware/algılama sorunu:</strong> Bazı modeller bağlantı veya charge-state bilgisini gecikmeli ya da yanlış gösterebilir.</li><li><strong>Charger devresi arızası:</strong> Doğru giriş ve sağlam bataryaya rağmen akım yoksa iç servis incelemesi gerekir.</li><li><strong>Sıcaklık:</strong> Çok sıcak veya çok soğuk ortam şarj davranışını ve batarya ömrünü etkileyebilir.</li></ol></section>
<section><h2>3. Kullanıcının güvenle uygulayabileceği sıra</h2><ol class="steps"><li>UPS’in tam modelini, seri ailesini ve ekrandaki tam alarm/event kodunu kaydedin.</li><li>UPS’in Online, On Battery, Standby veya bypass durumunda olduğunu doğrulayın.</li><li>Giriş kablosu, priz ve erişilebilir input breaker konumunu dışarıdan kontrol edin; pano veya UPS kapağını açmayın.</li><li>Yükü güvenli biçimde azaltın ve aşırı yük alarmı olmadığını doğrulayın.</li><li>Üretici kılavuzundaki şarj süresini uygulayın. Modeline göre 10 saat veya 24 saat gibi farklı süreler olabilir.</li><li>Kullanıcı tarafından değiştirilebilir batarya bağlantısı varsa yalnız model kılavuzundaki güvenli prosedürü izleyin; sabit/kapalı sistemlere müdahale etmeyin.</li><li>Şarj süresi sonunda üreticinin izin verdiği self-test işlemini çalıştırın.</li><li>Batarya yüzdesi, tahmini runtime ve gerçek kısa yük testi sonucunu birlikte değerlendirin.</li><li>Alarm sürüyorsa UPS servisine event log, model, kartuş kodu, batarya yaşı ve şarj süresini iletin.</li></ol><p><a class="button" href="/hesaplama/ups-aku-degisim-uygunluk/">UPS modeli, kartuş kodu ve batarya seti uyumunu kontrol edin</a></p></section>
<section><h2>4. 10 saat mi, 24 saat mi?</h2><p>Şarj süresi UPS serisine, charger gücüne, batarya kapasitesine, başlangıç doluluğuna ve haricî batarya paketlerine göre değişir. APC bazı Back-UPS arıza giderme adımlarında tamamen boş batarya için yaklaşık 10 saat; overload sonrası tam şarj doğrulamasında 24 saat önerebilir. Bu değerler tüm UPS’ler için evrensel değildir.</p><div class="warning"><strong>Yanlış çıkarım:</strong> “24 saat bekledim, kesin akü bozuk” demeyin. UPS bypass üzerinde olabilir, giriş gücünü kabul etmiyor olabilir veya charger devresi akım vermiyor olabilir.</div></section>
<section><h2>5. Ne zaman akü değişimi düşünülmeli?</h2><ul><li>Üretici self-test sonucu replace battery veriyorsa</li><li>Tam şarj sonrasında gerçek runtime belirgin biçimde düşmüşse</li><li>Batarya şişmiş, sızdırmış, kokuyor veya aşırı ısınıyorsa</li><li>Model kılavuzundaki şarj süresine rağmen kapasite artmıyorsa ve giriş/charger doğrulanmışsa</li><li>Batarya yaşı üretici bakım aralığını geçmişse</li><li>Bir seri set içindeki modüllerden biri servis ölçümünde zayıf bulunmuşsa</li></ul><p>Yeni batarya seçerken yalnız “12 V 7 Ah” gibi tek etikete bakmayın. Tam UPS modeli, üreticinin kartuş/set kodu, batarya adedi, terminal, kablo ve iletişim yapısı birlikte doğrulanmalıdır.</p><p><a class="button secondary" href="/hesaplama/ups-suresi/">Mevcut yük için beklenen UPS çalışma süresini hesaplayın</a></p></section>
<section><h2>6. Hangi durumda kullanımı bırakmalısınız?</h2><ul><li>Batarya şişmesi, sızıntı, keskin koku veya aşırı ısı</li><li>UPS içinden duman, ark sesi veya yanık kokusu</li><li>Tekrarlayan kısa devre veya input breaker açması</li><li>Batarya değişimi sonrası kablo/terminal ısınması</li><li>Yüksek güçlü UPS’te kapak açma veya canlı DC bara gerektiren işlem</li></ul><div class="danger"><strong>Acil durum:</strong> Duman, alev veya elektrik çarpması riski varsa enerjili ekipmana yaklaşmayın; güvenli alana çıkın ve 112’yi arayın.</div></section>
<section><h2>7. Gereksiz satın almayı önleyen karar</h2><p>Sorun gevşek kullanıcı bağlantısı, kapalı giriş kesicisi, yanlış çalışma modu, geçici firmware algısı veya yetersiz şarj süresiyse yeni akü gerekmeyebilir. Buna karşılık şişmiş veya kapasitesini kaybetmiş set kullanılmaya devam edilmemelidir.</p><div class="warning"><strong>Affiliate sınırı:</strong> Tam model ve üretici kartuş/set kodu doğrulanmadan ürün yönlendirmesi açılmaz. Mevcut batarya ve charger sağlamsa satın almama geçerli sonuçtur.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.apc.com/us/en/faqs/FAQ000266187/" rel="nofollow noopener">APC — Back-UPS temel arıza giderme, 10/24 saat şarj ve yetersiz runtime</a></li><li><a href="https://www.apc.com/us/en/faqs/FA156604/" rel="nofollow noopener">APC — battery disconnected, input breaker, kötü giriş gücü ve bypass şarj davranışı</a></li><li><a href="https://www.apc.com/ca/en/faqs/FA373651/" rel="nofollow noopener">APC — bağlantısı kesik veya ciddi deşarjlı batarya uyarısı</a></li><li><a href="https://www.apc.com/us/en/faqs/FA314748/" rel="nofollow noopener">APC — self-test/runtime calibration ön koşulları ve batarya durumları</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Şarj süresi, bypass davranışı, batarya bağlantısı ve self-test adımı UPS modelinin resmî kılavuzundan doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Kaydedilecek bilgiler</h2><ul><li>UPS tam modeli</li><li>Alarm/event kodu</li><li>Online veya bypass durumu</li><li>Yük yüzdesi</li><li>Batarya yaşı ve kartuş kodu</li><li>Uygulanan şarj süresi</li><li>Self-test ve gerçek runtime</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/ups-akusu-ne-zaman-degisir">UPS aküsü ne zaman değişir?</a></p><p><a href="/haberler/ups-bypass-modu-nedir-neden-gecer">UPS bypass modu</a></p><p><a href="/haberler/ups-surekli-otuyor-bip-sesi-ne-anlama-gelir">UPS bip sesleri</a></p></div><div class="side-card"><h2>Uzmanlık sınırı</h2><p>Kapalı batarya bölmesi, yüksek DC gerilimli string, charger kartı ve sabit UPS sistemi yalnız yetkili servis tarafından incelenmelidir.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgi platformudur; UPS üreticisi, yetkili servis, satıcı veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
