{"schemaVersion":1,"id":"cms_6d2a9f4c8b173e50","slug":"bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul","contentType":"guide","state":"review","locale":"tr-TR","title":"BESS Ada Modu ve Black Start Kabul Testi","h1":"BESS ada modu, grid-forming ve black start işlevleri nasıl güvenli kabul edilir?","description":"BESS ada modu ve black start kabul testini SoC rezervi, ölü bara enerjilendirme, yük alma, koruma ve yeniden senkron kanıtlarıyla hazırlayın.","intent":"BESS sisteminin grid-following ve grid-forming yeteneklerini ayırarak; tesis içi ada işletmesi, ölü bara enerjilendirme, black start yardımcı yükleri, SoC rezervi, yük basamakları, GES/jeneratör koordinasyonu, ada koruması, başarısız başlatma ve şebekeye yeniden senkron geçişini kanıtlayan bir kabul dosyası hazırlamak.","primaryKeyword":"BESS ada modu black start kabul testi","audience":["BESS yatırımcıları","Elektrik mühendisleri","Otel ve işletme teknik yöneticileri","Mikroşebeke entegratörleri","Devreye alma ve SCADA ekipleri"],"riskClass":"legal","directAnswer":"BESS ada modu ve black start kabul testi, şebeke kesildiğinde bataryanın yalnız yük beslemesiyle tamamlanmaz. Sistem önce grid-following veya grid-forming olarak sınıflandırılmalı ve gerilimsiz barayı kurma kabiliyeti doğrulanmalıdır. Kabul; minimum SoC ve yardımcı güç rezervi, ölü bara kontrolü, gerilim-frekans oluşturma, kritik yüklerin sıralı alınması, trafo ve motor ilk akımları, GES/jeneratör koordinasyonu, ada korumaları, başarısız başlatmadan güvenli dönüş ve şebeke geri geldiğinde senkron yeniden bağlantı kayıtlarını gerektirir. Tesis içi yedekleme, TEİAŞ'ın oturan sistemin toparlanması hizmetiyle aynı değildir.","sections":[{"id":"kapsam-ve-isletme-modu","heading":"Tesis içi ada işletmesi ile sistem toparlanması hizmeti neden ayrılmalıdır?","paragraphs":["Tesis içi ada modu, şebeke kesildiğinde belirlenmiş iç barayı ve kritik yükleri bağımsız beslemeyi amaçlar. Oturan sistemin toparlanması ise elektrik sisteminin yeniden kurulmasına yönelik, anlaşma ve teknik kriterlere bağlı bir yan hizmettir. Aynı batarya her iki teknik kabiliyete sahip görünse bile resmî hizmete katılım otomatik olarak doğmaz.","Kabulün başlangıcında sistem sınırı, bağlantı kesicileri, kritik yük barası, varsa jeneratör ve GES bağlantıları, şebeke oluşturma yetkisi ve resmî yükümlülük belgeleri tek hatta gösterilmelidir. Hangi testin tesis sürekliliği, hangisinin şebeke yan hizmeti için yapıldığı açıkça ayrılmalıdır."],"bullets":["Ada sınırını ve enerjilendirilecek baraları tek hatta işaretleyin.","Grid-following ve grid-forming inverter işlevlerini ayrı kaydedin.","Tesis yedekleme testi ile TEİAŞ yan hizmeti testini karıştırmayın.","Bağlantı anlaşması, yan hizmet anlaşması ve üretici kabiliyetini ayrı kanıtlayın."],"sourceRefs":["S1","S2","S4","S5"]},{"id":"enerji-ve-yardimci-guc-rezervi","heading":"Black start için SoC ve yardımcı güç rezervi nasıl belirlenmelidir?","paragraphs":["Ölü bara başlatması sırasında yalnız dış yüklere giden enerji değil; BMS, HVAC, yangın algılama, PCS kontrolü, şalt bobinleri, haberleşme, trafonun mıknatıslanması ve motor ilk akımları da dikkate alınmalıdır. Kullanılabilir enerji, ad plakasındaki kWh değerinden farklı olabilir; sıcaklık, SoH, minimum SoC, güç sınırı ve güvenlik rezervi hesaba katılmalıdır.","Kabul öncesinde başlatma enerji bütçesi hazırlanmalı ve en olumsuz makul koşulda tekrarlanabilir başlatma sayısı belirlenmelidir. Yetersiz SoC, yardımcı AC/DC kaynağı kaybı veya HVAC hazır değilse sistemin black start komutunu reddetmesi ya da güvenli duruma dönmesi test edilmelidir."],"bullets":["SoC, SoH, sıcaklık ve kullanılabilir kWh sınırlarını kaydedin.","BMS, PCS, HVAC, şalt ve haberleşme yardımcı yüklerini bütçeye ekleyin.","Trafo mıknatıslanması ve motor ilk akımlarını ayrı senaryolaştırın.","Düşük SoC veya yardımcı güç kaybında güvenli ret davranışını doğrulayın."],"sourceRefs":["S1","S3","S6"]},{"id":"olu-bara-ve-yuk-alma","heading":"Ölü bara enerjilendirme ve kademeli yük alma nasıl test edilir?","paragraphs":["Başlatma öncesinde bara gerilimsizliği, kaynak kesicilerinin açık konumu ve geri besleme yollarının kapalı olduğu doğrulanmalıdır. BESS gerilim ve frekansı oluşturduktan sonra boş bara, trafo, küçük sabit yükler, kritik kontrol yükleri ve büyük motorlar önceden tanımlanmış sırayla alınmalıdır. Her adımda gerilim, frekans, RoCoF, akım, kW-kVAr ve PCS sınırları trendlenmelidir.","Yük basamağının büyüklüğü, inverterin geçici akım kabiliyeti ve droop ayarlarıyla uyumlu olmalıdır. Frekans çökmesi, salınım, gerilim çukuru, koruma açması veya BMS güç sınırlaması görülürse yük sırası yeniden tasarlanmalıdır. Tek başarılı başlatma yerine farklı SoC ve yük kombinasyonlarında tekrarlanabilirlik aranmalıdır."],"bullets":["Ölü bara, kesici ve geri besleme kontrollerini saat damgalı kaydedin.","Yükleri kritikiyet, ilk akım ve yeniden başlatma ihtiyacına göre sıralayın.","Her basamakta V, f, RoCoF, P, Q ve akım trendi alın.","Aşırı büyük yük adımında yük atma ve güvenli toparlanmayı test edin."],"sourceRefs":["S1","S2","S3"]},{"id":"diger-kaynaklar-ve-yeniden-senkron","heading":"GES, jeneratör ve şebekeye yeniden bağlanma nasıl koordine edilir?","paragraphs":["Ada barasında GES inverteri grid-following ise BESS'in oluşturduğu gerilim ve frekansa bağlanabilir; ancak anti-islanding, güç rampası, minimum yük ve ters güç sınırları birlikte değerlendirilmelidir. Jeneratör devreye alınacaksa senkronizasyon, kW-kVAr yük paylaşımı, governor/AVR davranışı ve hangi kaynağın grid-forming referansı olduğu açık olmalıdır.","Şebeke geri geldiğinde otomatik kapanma yalnız gerilim varlığına göre yapılmamalıdır. Faz sırası, gerilim, frekans, faz açısı, senkron kontrolü, bekleme süresi ve kesici geri bildirimi doğrulanmalı; gerekiyorsa önce ada yükü şebekeye transfer edilip BESS normal moda dönmelidir. Başarısız senkron veya iletişim kaybında kesicinin kapanmadığı kanıtlanmalıdır."],"bullets":["GES anti-islanding ve ada çalışma izinlerini model bazında doğrulayın.","Jeneratörle grid-forming referansı ve yük paylaşım rollerini belirleyin.","Şebekeye yeniden bağlanmada senkron kontrolü ve kesici feedbackini test edin.","Başarısız senkron, haberleşme kaybı ve yanlış faz sırasını fail-closed sınayın."],"sourceRefs":["S2","S3","S6"]},{"id":"kabul-dosyasi","heading":"BESS ada modu ve black start kabul dosyasında neler bulunmalıdır?","paragraphs":["Dosya; tek hat, işletme modları, firmware ve parametre yedeği, SoC/SoH rezerv hesabı, yardımcı yük listesi, koruma ayarları, ölü bara kontrolü, yük alma sırası, GES/jeneratör koordinasyonu, senkron kontrolü, olay kayıtları, SCADA komutları, alarm matrisi ve imzalı test sonuçlarını içermelidir. Her senaryo için başlangıç koşulu ve güvenli geri dönüş tanımlanmalıdır.","Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Tekrarlanamayan başlatma, yetersiz enerji rezervi, kararsız gerilim-frekans, yanlış kesici kapanması, korunmasız ada veya senkron dışı yeniden bağlantı varsa kabul verilmemelidir. Mevcut BESS bütün senaryoları kanıtla geçiyorsa yalnız pazarlama dili nedeniyle yeni PCS, EMS veya ek batarya satın almak gereksizdir."],"bullets":["Testlerin başlangıç SoC, sıcaklık ve yük koşullarını değişmez kaydedin.","Komut, kesici, koruma, alarm ve ölçümleri ortak zaman çizelgesinde birleştirin.","Her başarısızlık için güvenli durum ve yeniden test koşulu tanımlayın.","Kanıt yeterliyse gereksiz kapasite veya kontrolör yatırımı yapmayın."],"sourceRefs":["S1","S2","S3","S4","S5","S6"]}],"faqs":[{"question":"Her BESS sistemi black start yapabilir mi?","answer":"Hayır. Birçok sistem grid-following çalışır ve gerilim-frekans referansı olmadan ölü barayı kuramaz. Black start için grid-forming PCS, yardımcı güç, koruma, şalt ve kontrol mimarisinin birlikte tasarlanması ve test edilmesi gerekir.","sourceRefs":["S1","S2","S3"]},{"question":"Ada modu ile UPS işlevi aynı mıdır?","answer":"Her zaman değil. Transfer süresi, güç kalitesi, yük önceliği, kısa devre akımı, koruma seçiciliği ve çalışma süresi farklı olabilir. Kritik yük için kabul kriteri uygulamanın kesinti toleransına göre ayrıca tanımlanmalıdır.","sourceRefs":["S1","S3"]},{"question":"BESS black start yapınca GES otomatik çalışır mı?","answer":"Yalnız GES inverterinin oluşturduğu ada şebekesine bağlanmasına izin veren kontrol, anti-islanding ve güç yönetimi tasarımı varsa çalışabilir. Üretici ve proje doğrulaması olmadan GES'in otomatik devreye gireceği varsayılmamalıdır.","sourceRefs":["S2","S3"]},{"question":"Tesis içi black start testi TEİAŞ yan hizmetine katılım için yeterli midir?","answer":"Hayır. TEİAŞ'ın müstakil depolama tesisleri için oturan sistemin toparlanması hizmeti ayrı anlaşma, teknik kriter ve test prosedürlerine bağlıdır. Tesis içi başarı resmî hizmet kabulü veya gelir garantisi oluşturmaz.","sourceRefs":["S4","S5","S6"]}],"sources":[{"id":"S1","publisher":"IEC","title":"IEC TS 62933-3-3:2022 — Energy Intensive, Islanded Grid and Backup Applications","url":"https://webstore.iec.ch/en/publication/64911","accessedAt":"2026-08-03","primary":true,"factSummary":"EES sistemlerinin ada şebekesi, yedek güç ve acil destek uygulamalarında tasarım, kontrol ve işletme gerekliliklerini kapsar."},{"id":"S2","publisher":"IEC","title":"IEC 62933-3-1:2025 — Planning and Performance Assessment of EES Systems","url":"https://webstore.iec.ch/en/publication/75427","accessedAt":"2026-08-03","primary":true,"factSummary":"EES işlevleri, boyutlandırma, işletme, test maddeleri, performans değerlendirmesi, izleme, veri edinimi ve kontrol kabiliyetleri için genel çerçeveyi tanımlar."},{"id":"S3","publisher":"IEC","title":"IEC TS 62786-3:2023 — Grid Connection Requirements for Stationary BESS","url":"https://webstore.iec.ch/en/publication/62507","accessedAt":"2026-08-03","primary":true,"factSummary":"Dağıtım şebekesine bağlı BESS için aktif/reaktif güç cevabı, koruma, haberleşme, başlangıç ve şebeke bağlantı testlerini kapsar."},{"id":"S4","publisher":"TEİAŞ","title":"Müstakil Elektrik Depolama Tesisleri İçin Oturan Sistemin Toparlanması Hizmeti","url":"https://www.teias.gov.tr/mustakil-elektrik-depolama-tesisleri-icin-oturan-sistemin-toparlanmasi-hizmeti","accessedAt":"2026-08-03","primary":true,"factSummary":"Müstakil depolama tesisleri için EPDK onaylı oturan sistemin toparlanması yan hizmet anlaşmasını yayımlar."},{"id":"S5","publisher":"EPDK","title":"Elektrik Piyasası Yan Hizmetler Yönetmeliği ve Anlaşmaları","url":"https://epdk.gov.tr/Detay/Icerik/3-6723/elektrik-piyasasi-yan-hizmetler-yonetmeligi","accessedAt":"2026-08-03","primary":true,"factSummary":"Yan hizmetler yönetmeliği ile müstakil depolama tesisleri için oturan sistemin toparlanması anlaşmasını resmî mevzuat ağacında sunar."},{"id":"S6","publisher":"TEİAŞ","title":"Elektrik Depolama Ünite veya Tesislerinin Yan Hizmetlerde Kullanılmasına Dair Teknik Kriterler ve Test Prosedürleri","url":"https://www.teias.gov.tr/duyurular/elektrik-depolama-unite-veya-tesislerinin-yan-hizmetlerde-kullanilmasina-dair-teknik-kriterler-ve-test-prosedurleri","accessedAt":"2026-08-03","primary":true,"factSummary":"3 Temmuz 2026 tarihli güncel teknik kriter ve test prosedürlerini duyurur; eski 2024 sürümünün yürürlükten kaldırıldığını belirtir."}],"internalLinks":[{"label":"Ev tipi enerji depolama kaç kWh olmalı?","path":"/haberler/ev-tipi-enerji-depolama-kac-kwh-olmali","reason":"Enerji kapasitesi hesabını ada işletmesi kabul görevinden ayırır."},{"label":"Batarya C-rate, DoD ve kullanılabilir kapasite","path":"/haberler/batarya-c-rate-dod-kullanilabilir-kapasite","reason":"Yük alma gücü ile kullanılabilir enerji sınırını tamamlar."},{"label":"Batarya SoC ve SoH farkı","path":"/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir","reason":"Başlangıç rezervinin sağlık ve doluluk etkisini açıklar."},{"label":"LiFePO4 güvenliği, BMS ve termal kaçak","path":"/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak","reason":"Ada işlevini batarya güvenliği sınırlarıyla ilişkilendirir."},{"label":"GES elektrik kesintisinde çalışır mı?","path":"/haberler/ges-elektrik-kesintisinde-calisir-mi","reason":"Grid-following GES ile grid-forming BESS görevini ayırır."},{"label":"VPP sanal güç santrali nedir?","path":"/haberler/vpp-sanal-guc-santrali-nedir","reason":"Tesis ada işletmesiyle portföy ve piyasa koordinasyonunu ayırır."},{"label":"Kurumsal elektrik sürekliliği ön değerlendirme","path":"/kurumsal-elektrik-surekliligi-on-degerlendirme","reason":"Yetkin mikroşebeke ve BESS devreye alma kapsamına güvenli geçiş sağlar."}],"commerce":{"enabled":false,"policy":"none","category":null},"editorial":{"createdBy":"ai-assisted","model":"gpt-5.6-thinking","humanReviewRequired":true,"approvedBy":null,"approvedAt":null,"publishedAt":null,"approvalPr":null},"seo":{"canonicalPath":"/haberler/bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul","robots":"index,follow,max-image-preview:large","lastModified":"2026-08-03","topics":["BESS","ada modu","grid-forming","black start","mikroşebeke","SoC rezervi","yeniden senkron"]},"quality":{"score":100,"minimumRequired":85,"checks":{"metadata":true,"directAnswer":true,"contentDepth":true,"sources":true,"safety":true,"internalLinks":true,"uniqueness":true,"structuredData":true},"similarity":{"maximum":0.39,"closestPath":"/haberler/ges-elektrik-kesintisinde-calisir-mi"}}}