{
  "schemaVersion": 1,
  "id": "cms_3429dc7bd1a3efd8",
  "slug": "bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu",
  "contentType": "guide",
  "state": "published",
  "locale": "tr-TR",
  "title": "BESS Güvenlik Dosyası: IEC 62933 ve UL 9540A",
  "h1": "BESS güvenlik dosyasında hangi kanıtlar bulunmalıdır?",
  "description": "BESS güvenlik dosyasını IEC 62933-5-2, UL 9540A, NFPA 855, termal kaçak, gaz, acil durdurma, devreye alma ve bakım kanıtlarıyla kurun.",
  "intent": "Yatırımcı veya tesis yöneticisinin ticari/Endüstriyel BESS için ürün sertifikasının ötesinde, sistem seviyesi tasarım, test, acil durum, işletme ve yaşam döngüsü kanıtlarını tek dosyada doğrulaması.",
  "primaryKeyword": "BESS güvenlik dosyası",
  "audience": [
    "BESS yatırımcıları",
    "Elektrik mühendisleri",
    "Otel ve tesis yöneticileri",
    "İş güvenliği ve yangın ekipleri",
    "EPC ve devreye alma ekipleri"
  ],
  "riskClass": "high",
  "directAnswer": "BESS güvenlik dosyası; sistem konfigürasyonu, IEC 62933 yaşam döngüsü riskleri, UL 9540A termal kaçak test kapsamı, yerleşim ve gaz yönetimi, elektriksel ayırma, acil durdurma, devreye alma, bakım ve müdahale matrisini birlikte içermelidir. Tek ürün sertifikası veya yalnız batarya kimyası, sahadaki sistem güvenliğini tek başına kanıtlamaz.",
  "sections": [
    {
      "id": "dosyanin-amaci",
      "heading": "BESS güvenlik dosyası hangi kararı destekler?",
      "paragraphs": [
        "BESS güvenlik dosyası, yalnız batarya hücresinin kimyasını veya tek bir ürün sertifikasını arşivlemek için hazırlanmaz. Dosya; hücre, modül, rack, kabin veya konteyner, PCS, BMS, EMS, yangın algılama, gaz yönetimi, havalandırma, elektriksel ayırma, saha yerleşimi ve işletme prosedürlerinin birlikte oluşturduğu sistem riskini kanıtlarla yönetir.",
        "IEC 62933-5-2, şebekeye bağlı elektrik enerjisi depolama sistemlerinde tüm yaşam döngüsü boyunca güvenlik gerekliliklerini ele alır. 2026 tarihli IEC 62933-5-4 ise grid-independent uygulamalarda benzer yaşam döngüsü bakışını ayrı kapsamda tanımlar. Proje ekibi önce sistem kullanımını ve standart kapsamını belirlemeli, ardından kanıt matrisini tasarım, devreye alma, işletme ve hizmet sonu başlıklarına ayırmalıdır."
      ],
      "bullets": [
        "BESS kullanım amacı ve şebeke bağlantı sınırı",
        "Hücreden saha düzeyine ürün ve konfigürasyon listesi",
        "Uygulanabilir standart, mevzuat ve üretici dokümanı matrisi",
        "Tasarım varsayımları ile as-built durumun karşılaştırması"
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4"
      ]
    },
    {
      "id": "termal-kacak-ve-gaz-kaniti",
      "heading": "Termal kaçak ve gaz yönetimi hangi kanıtları gerektirir?",
      "paragraphs": [
        "UL 9540A test yöntemi, batarya enerji depolama sistemlerinde termal kaçak yangın yayılımının hücre, modül, ünite ve kurulum düzeylerinde nasıl değerlendirilebileceğine ilişkin bir test çerçevesidir. Test raporu yalnız “geçti” ifadesiyle okunmamalıdır; test edilen hücre kimyası, modül/rack düzeni, SoC, havalandırma, algılama, söndürme, kapı ve panel davranışı ile sahadaki konfigürasyonun eşleşmesi incelenmelidir.",
        "Termal kaçak sırasında yanıcı, toksik veya tahriş edici gazlar oluşabilir. Gaz algılama eşiği, havalandırma veya basınç tahliye yaklaşımı, ateşleme kaynaklarının kontrolü, olay sonrası yeniden giriş ve itfaiye müdahale bilgisi birlikte tasarlanmalıdır. UL 9540A sonucu, saha aralıkları ve müdahale yaklaşımı için önemli kanıt sağlayabilir; ancak yerel yetkili merci ve uygulanabilir kod kararlarının yerine geçmez."
      ],
      "bullets": [
        "Test edilen hücre, modül, rack ve kabin konfigürasyonu",
        "SoC, sıcaklık ve arıza başlatma koşulları",
        "Yayılım, alev, ısı akısı, gaz ve basınç gözlemleri",
        "Algılama, havalandırma, söndürme ve deflagrasyon yönetimi",
        "Sahadaki ürün revizyonunun test örneğiyle eşleşmesi"
      ],
      "sourceRefs": [
        "S1",
        "S3",
        "S4"
      ]
    },
    {
      "id": "elektriksel-guvenlik",
      "heading": "Elektriksel ayırma ve koruma dosyasında neler olmalıdır?",
      "paragraphs": [
        "BESS DC baraları yüksek kısa devre enerjisi taşıyabilir; AC şebeke bağlantısı, yardımcı beslemeler ve kontrol enerjisi de farklı kaynaklardan gelebilir. Tek hat şeması; hücre/rack sigortaları, DC ayırıcılar, kontaktörler, precharge devresi, izolasyon izleme, PCS korumaları, AC kesiciler, topraklama, SPD ve acil durdurma fonksiyonlarının sınırlarını açıkça göstermelidir.",
        "Acil durdurma komutu her sistemde bütün batarya enerjisini fiziksel olarak ortadan kaldırmaz. Kontaktörlerin hangi bölümü ayırdığı, kabin içinde hangi noktaların enerjili kaldığı, yeniden başlatma koşulları, uzaktan komut yetkileri ve bakım kilitleme prosedürü kanıtlanmalıdır. Koruma ayar listeleri, kısa devre/ark analizi, kablo termik sınırları ve test kayıtları as-built sürümle ilişkilendirilmelidir."
      ],
      "bullets": [
        "DC ve AC tek hat şemaları ile enerji kaynakları",
        "Kısa devre, sigorta/kesici ve seçicilik hesapları",
        "İzolasyon izleme ve topraklama yaklaşımı",
        "Acil durdurma fonksiyon matrisi ve kalan enerji noktaları",
        "LOTO, doğrulama ve yeniden enerjilendirme prosedürü"
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S4"
      ]
    },
    {
      "id": "isletme-ve-acil-durum",
      "heading": "İşletme, alarm ve acil durum kanıtı nasıl kurulur?",
      "paragraphs": [
        "İşletme dosyası yalnız BMS ekran görüntülerinden oluşmamalıdır. Hücre gerilimi ve sıcaklığı, rack farkları, SoC/SoH, izolasyon, HVAC, gaz, duman, yangın paneli, kapı ve yardımcı güç alarmları için önem derecesi, gecikme, otomatik aksiyon, operatör görevi ve eskalasyon süresi tanımlanmalıdır. Alarm bastırma ve setpoint değişiklikleri değişiklik yönetimine bağlanmalıdır.",
        "NFPA 855, sabit enerji depolama sistemlerinin yerleşim, koruma ve acil durum planlaması için kod çerçevesi sunar. Acil müdahale planında tesis erişimi, sistem konfigürasyonu, izolasyon noktaları, tehlikeli gazlar, yeniden tutuşma olasılığı, su veya söndürme yaklaşımı, olay sonrası gözetim ve üretici acil destek yolu yer almalıdır. Yerel itfaiye ve yetkili merciyle plan paylaşımı sahaya özgü yapılmalıdır."
      ],
      "bullets": [
        "Alarm matrisi ve 7/24 sorumluluk zinciri",
        "Acil durdurma, tahliye ve erişim kontrolü",
        "İtfaiye için saha planı ve enerji izolasyon bilgisi",
        "Olay sonrası termal izleme ve yeniden tutuşma gözetimi",
        "Yedek haberleşme ve kontrol sistemi kaybı prosedürü"
      ],
      "sourceRefs": [
        "S1",
        "S3",
        "S4"
      ]
    },
    {
      "id": "devreye-alma-ve-hizmet-sonu",
      "heading": "Devreye alma, bakım ve hizmet sonu nasıl kanıtlanır?",
      "paragraphs": [
        "Devreye alma testleri; mekanik montaj, kablo torkları, izolasyon, topraklama, koruma röleleri, BMS/PCS/EMS haberleşmesi, HVAC, gaz/duman algılama, yangın paneli, acil durdurma, yardımcı güç kaybı, şebeke kaybı ve kontrollü yeniden başlatma senaryolarını kapsamalıdır. Test ön koşulları, beklenen sonuç, gerçek sonuç, zaman damgası ve uygunsuzluk kapanışı kaydedilmelidir.",
        "İşletme döneminde batarya yaşlanması, ürün revizyonu, firmware, HVAC performansı, alarm eşikleri ve saha çevresi değişebilir. Periyodik test programı risk bazlı olmalı; kapasite/performans testini güvenlik fonksiyon testinden ayırmalıdır. Hasarlı veya ömrünü tamamlamış modülün izolasyonu, geçici depolanması, taşınması ve geri dönüşümü için sorumluluk ve mevzuat yolu önceden belirlenmelidir."
      ],
      "bullets": [
        "Factory ve site acceptance test izlenebilirliği",
        "Koruma, algılama ve acil durdurma periyodik testleri",
        "Firmware ve ayar değişikliği onay/geri alma kaydı",
        "Arıza, near-miss ve düzeltici faaliyet günlüğü",
        "Söküm, taşıma, geri dönüşüm ve hizmet sonu planı"
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4"
      ]
    },
    {
      "id": "kullaniciya-somut-cikti",
      "heading": "Yatırımcı ve tesis yöneticisi için somut çıktı",
      "paragraphs": [
        "Somut çıktı, her satırda “gereklilik, kanıt belgesi, belge sürümü, test edilen konfigürasyon, saha eşleşmesi, sorumlu taraf, durum ve kapanış tarihi” bulunan bir BESS güvenlik matrisi olmalıdır. Sertifika, test raporu, tek hat, yerleşim, alarm matrisi, devreye alma kaydı, bakım planı ve acil durum planı birbirine referans vermelidir.",
        "Kullanıcı kapak açmamalı, DC baraya yaklaşmamalı, alarm eşiklerini değiştirmemeli veya arızalı sistemi yeniden başlatmamalıdır. Gaz kokusu, duman, tıslama, hızlı sıcaklık artışı, kabin deformasyonu veya yangın alarmı varsa alan boşaltılmalı, acil durum planı uygulanmalı ve 112 ile yetkili müdahale ekipleri bilgilendirilmelidir. ALO186 çıktısı proje onayı veya yangın uygunluk belgesi değildir."
      ],
      "bullets": [
        "Kanıt matrisi ve eksik belge listesi",
        "Kritik P0/P1 uygunsuzluklar için kapatma sahibi",
        "Yerel yetkili merci ve itfaiye koordinasyon kaydı",
        "Yıllık gözden geçirme ve konfigürasyon değişikliği tetikleyicileri"
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4"
      ]
    }
  ],
  "faqs": [
    {
      "question": "UL 9540A raporu varsa BESS kurulumu otomatik olarak uygun mudur?",
      "answer": "Hayır. Raporun test ettiği hücre, modül, ünite, SoC ve koruma konfigürasyonu sahadaki sistemle eşleşmelidir. Yerleşim, elektriksel koruma, acil durum planı ve yerel yetkili merci koşulları ayrıca doğrulanır.",
      "sourceRefs": [
        "S1",
        "S3",
        "S4"
      ]
    },
    {
      "question": "LiFePO4 bataryada termal kaçak değerlendirmesi gerekir mi?",
      "answer": "Evet. Kimya bazı riskleri azaltabilir ancak hücre arızası, gaz oluşumu, yayılım, elektriksel enerji, HVAC kaybı ve saha konfigürasyonu için sistem düzeyinde değerlendirme yine gerekir.",
      "sourceRefs": [
        "S1",
        "S3"
      ]
    },
    {
      "question": "Acil durdurma BESS içindeki bütün enerjiyi sıfırlar mı?",
      "answer": "Genellikle hayır. E-stop belirli kontaktörleri ve güç dönüşümünü durdurabilir; hücre, rack veya bazı DC bölümleri enerjili kalabilir. Fonksiyon matrisi ve kalan enerji noktaları üretici tasarımıyla belgelenmelidir.",
      "sourceRefs": [
        "S1",
        "S2"
      ]
    },
    {
      "question": "BESS güvenlik dosyası yalnız devreye alma sırasında mı hazırlanır?",
      "answer": "Hayır. Dosya tasarımda başlar; devreye alma sonuçları, bakım testleri, firmware ve ayar değişiklikleri, olaylar, ürün revizyonları ve hizmet sonu planıyla yaşam döngüsü boyunca güncellenir.",
      "sourceRefs": [
        "S1",
        "S2",
        "S4"
      ]
    }
  ],
  "sources": [
    {
      "id": "S1",
      "publisher": "IEC",
      "title": "IEC 62933-5-2:2025 — Electrical energy storage systems, Safety requirements for grid-integrated EES systems",
      "url": "https://webstore.iec.ch/en/publication/68297",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Şebekeye entegre elektrik enerjisi depolama sistemlerinde tasarım, kurulum, devreye alma, işletme, bakım ve hizmet sonu boyunca sistem düzeyi güvenlik gerekliliklerini tanımlar."
    },
    {
      "id": "S2",
      "publisher": "IEC",
      "title": "IEC 62933-5-4:2026 — Safety requirements for grid-independent EES systems",
      "url": "https://webstore.iec.ch/en/publication/67442",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Şebekeden bağımsız elektrik enerjisi depolama uygulamalarında tüm yaşam döngüsü için tehlike tanımlama, risk azaltma, işletme ve bakım güvenliği yaklaşımını kapsar."
    },
    {
      "id": "S3",
      "publisher": "UL Solutions",
      "title": "UL 9540A Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems",
      "url": "https://www.ul.com/services/ul-9540a-test-method",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Batarya enerji depolama sistemlerinde termal kaçak yayılımının hücre, modül, ünite ve kurulum düzeylerinde test edilmesine ilişkin yöntemi ve raporun saha tasarımındaki rolünü açıklar."
    },
    {
      "id": "S4",
      "publisher": "NFPA",
      "title": "NFPA 855, Standard for the Installation of Stationary Energy Storage Systems — 2023 edition preview",
      "url": "https://link.nfpa.org/all-publications/855/2023",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Sabit enerji depolama sistemlerinin yerleşimi, yangın koruması, acil durum planlaması, erişim ve saha güvenliği için kod tabanlı kurulum çerçevesi sunar."
    }
  ],
  "internalLinks": [
    {
      "label": "Ev enerji depolama kritik yük planı",
      "path": "/hesaplama/ev-enerji-depolama-kritik-yuk-plani",
      "reason": "Kapasite ve ada modu ön boyutlandırmasını güvenlik dosyasından ayrı ele alır."
    },
    {
      "label": "BESS ve VPP gelir hazırlığı",
      "path": "/hesaplama/bess-vpp-gelir-hazirligi",
      "reason": "Güvenlik uygunluğundan sonra telemetri ve operasyon hazırlığını değerlendirir."
    },
    {
      "label": "LiFePO4 batarya güvenliği ve termal kaçak",
      "path": "/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak",
      "reason": "Hücre/BMS düzeyindeki termal kaçak kavramını tamamlar."
    },
    {
      "label": "Batarya C-rate, DoD ve kullanılabilir kapasite",
      "path": "/haberler/batarya-c-rate-dod-kullanilabilir-kapasite",
      "reason": "Performans sınırlarını güvenlik fonksiyonlarından ayırır."
    },
    {
      "label": "Batarya SoC ve SoH farkı",
      "path": "/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir",
      "reason": "Yaşlanma ve durum göstergelerinin bakım kanıtına bağlanmasını sağlar."
    },
    {
      "label": "VPP batarya çevrim ve garanti sözleşmesi",
      "path": "/haberler/vpp-batarya-cevrim-rezerv-garanti-sozlesmesi",
      "reason": "Güvenlik sınırlarının ticari çevrim taahhüdüyle aşılmamasını destekler."
    },
    {
      "label": "Kurumsal elektrik sürekliliği ön değerlendirmesi",
      "path": "/kurumsal-elektrik-surekliligi-on-degerlendirme",
      "reason": "Tesis düzeyinde teknik kapsam ve kanıt dosyası talebine dönüşüm sağlar."
    }
  ],
  "commerce": {
    "enabled": false,
    "policy": "none",
    "category": null
  },
  "editorial": {
    "createdBy": "ai-assisted",
    "model": "gpt-5.6-thinking",
    "humanReviewRequired": true,
    "approvedBy": "ozaneryavuz",
    "approvedAt": "2026-08-03T18:41:17Z",
    "publishedAt": "2026-08-03T18:41:17Z",
    "approvalPr": 752
  },
  "seo": {
    "canonicalPath": "/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu",
    "robots": "index,follow,max-image-preview:large",
    "lastModified": "2026-08-03",
    "topics": [
      "BESS güvenlik dosyası",
      "IEC 62933-5-2",
      "UL 9540A",
      "NFPA 855",
      "termal kaçak",
      "enerji depolama güvenliği"
    ]
  },
  "quality": {
    "score": 100,
    "minimumRequired": 85,
    "checks": {
      "metadata": true,
      "directAnswer": true,
      "contentDepth": true,
      "sources": true,
      "safety": true,
      "internalLinks": true,
      "uniqueness": true,
      "structuredData": true
    },
    "similarity": {
      "maximum": 0.125,
      "closestPath": "https://www.alo186.com/haberler/enerji-depolama-ul-9540-ul-9540a-nfpa-855-farki"
    }
  }
}
