{
  "schemaVersion": 1,
  "id": "cms_62ce83bb36861cce",
  "slug": "bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul",
  "contentType": "guide",
  "state": "published",
  "locale": "tr-TR",
  "title": "BESS Round-Trip Verim Kabul Testi ve Kullanılabilir Enerji",
  "h1": "BESS round-trip verim kabul testi nasıl yapılır?",
  "description": "BESS kullanılabilir enerjiyi, round-trip verimi, standby kaybını ve SoC sınırlarını ortak sayaç verisiyle ölçüp saha kabul dosyasına dönüştürün.",
  "intent": "Kurulu batarya enerji depolama sisteminin etiket kapasitesi yerine bağlantı noktasında gerçekten teslim ettiği kullanılabilir enerjiyi, şarj-deşarj çevrimi round-trip verimini, yardımcı tüketim ve standby kaybını tekrarlanabilir saha testiyle doğrulamak.",
  "primaryKeyword": "BESS round-trip verim kabul testi",
  "audience": [
    "BESS yatırımcıları ve işletmecileri",
    "GES artı depolama proje ekipleri",
    "Enerji yöneticileri ve elektrik mühendisleri",
    "Otel ve sanayi teknik yöneticileri",
    "EPC, entegratör ve kabul ekipleri"
  ],
  "riskClass": "high",
  "directAnswer": "BESS round-trip verim kabul testi, BMS ekranındaki nominal kWh veya tek bir SoC düşüşüne bakılarak yapılmaz. Şarj ve deşarj enerjisi aynı tanımlı AC veya DC ölçüm sınırında, senkron sayaçlarla kaydedilmeli; başlangıç-bitiş SoC, güç profili, sıcaklık, yardımcı tüketimler, standby süresi ve kullanılabilir enerji penceresi rapora bağlanmalıdır. Test çevrimi uygulama görevini temsil etmeli ve sonuçlar garanti edilen referans koşullarıyla karşılaştırılmalıdır. Canlı DC kabin, bara ve batarya korumasına müdahale yalnız yetkin ekip ve onaylı test planıyla yapılmalıdır.",
  "sections": [
    {
      "id": "olcum-siniri",
      "heading": "Kullanılabilir enerji ve round-trip verim hangi ölçüm sınırında tanımlanır?",
      "paragraphs": [
        "Batarya hücrelerinin nominal enerjisi, tesisin bağlantı noktasında kullanabildiği enerjiyle aynı değildir. PCS dönüşüm kayıpları, trafo ve kablo kayıpları, HVAC, yangın algılama, BMS, kontrol sistemi ve diğer yardımcı tüketimler sonuca etki eder. Bu nedenle kabul sözleşmesi ölçüm sınırını açıkça tanımlamalıdır: hücre DC’si, batarya rafı DC’si, PCS AC terminali veya tesis bağlantı noktası.",
        "Round-trip verim, tanımlı sınır içinde sisteme giren şarj enerjisi ile geri alınan deşarj enerjisinin aynı çevrim ve koşullarda karşılaştırılmasıdır. Farklı sayaçlardan, farklı zaman aralıklarından veya biri brüt diğeri net ölçümden alınan değerler doğrudan bölünmemelidir. IEC 62933 serisi, uygulama ve saha işletmesi performansının sistem parametreleri ve test yöntemleriyle değerlendirilmesini destekler."
      ],
      "bullets": [
        "AC ve DC ölçüm sınırlarını tek hat üzerinde işaretleyin.",
        "Yardımcı tüketimlerin sınırın içinde mi dışında mı olduğunu yazın.",
        "Şarj ve deşarj sayaçlarının zaman tabanını ve işaret yönünü doğrulayın.",
        "Nominal hücre kWh değerini net saha enerjisi gibi sunmayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4",
        "S5"
      ]
    },
    {
      "id": "referans-kosullar",
      "heading": "Test öncesi referans koşulları nasıl sabitlenir?",
      "paragraphs": [
        "Kullanılabilir enerji; başlangıç ve bitiş SoC sınırları, batarya sıcaklığı, güç seviyesi, hücre dengelemesi, SoH, bekleme süresi ve üretici koruma rezervlerinden etkilenir. Testten önce sistem modeli, yazılım sürümü, BMS/EMS/PCS parametre yedeği, garanti edilen enerji penceresi, maksimum-minimum SoC ve çevresel koşullar aynı kabul formunda toplanmalıdır.",
        "Tek bir yüksek güçlü deşarj, düşük güçlü uzun süreli görevle aynı sonucu vermeyebilir. IEC TS 62933-2-2 uygulamaya özgü görev çevrimleri ve performans testlerini; IEC 62933-3-1 ise planlama, izleme, işletme parametresi toplama ve bakım bağlamını ele alır. Test profili, tesisin peak shaving, yedek güç, arbitraj, frekans hizmeti veya PV öz tüketim görevlerinden hangisini temsil ettiğini belirtmelidir."
      ],
      "bullets": [
        "SoC, SoH, sıcaklık ve yazılım sürümünü test başlangıcında dondurun.",
        "Garanti edilen referans güç, enerji ve çevre koşullarını dosyaya ekleyin.",
        "Uygulamaya uygun sabit güç veya görev çevrimi seçin.",
        "Koruma rezervlerini devre dışı bırakarak yapay kapasite üretmeyin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S5"
      ]
    },
    {
      "id": "test-cevrimi",
      "heading": "Şarj-deşarj çevrimi ve standby kaybı nasıl ölçülür?",
      "paragraphs": [
        "Test, ön koşullandırma gerekiyorsa bunu ayrı kaydetmeli; ardından tanımlı başlangıç SoC’sinden şarj, dinlenme, deşarj ve son dinlenme adımlarını zaman çizelgesinde göstermelidir. Her adımda aktif-reaktif güç, AC ve varsa DC enerji, SoC, hücre sıcaklık aralığı, HVAC gücü, alarm ve curtailment durumu ortak zamanla kaydedilmelidir. Test sırasında güç limiti veya termal derating oluşursa sonuç gizlenmemeli, neden ve süresi raporlanmalıdır.",
        "Standby kaybı, sistemin enerji aktarmadığı ancak kontrol, iklimlendirme ve güvenlik işlevlerini sürdürdüğü süre boyunca ölçülür. National Laboratory of the Rockies tarafından yayımlanan saha prosedürü; round-trip efficiency, standby losses, response, usable energy/SoC gibi ölçütleri periyodik referans testleri ve normal işletme izleme verileriyle birlikte ele alır. Tek bir çevrim, uzun dönem bozulma eğiliminin yerine geçmez."
      ],
      "bullets": [
        "Şarj, bekleme, deşarj ve son bekleme adımlarını ayrı enerji sayaçlarıyla raporlayın.",
        "HVAC ve yardımcı yüklerin anlık güç ve toplam enerjisini kaydedin.",
        "Termal veya SoC kaynaklı güç kısıtlamalarını olay olarak işaretleyin.",
        "Standby kaybını enerji aktarımı olmayan tanımlı sürede ölçün."
      ],
      "sourceRefs": [
        "S1",
        "S4",
        "S5"
      ]
    },
    {
      "id": "veri-kalitesi",
      "heading": "Sayaç, SoC ve veri kalitesi nasıl doğrulanır?",
      "paragraphs": [
        "Round-trip verimde birkaç puanlık fark ticari ve teknik kararı değiştirebilir; bu nedenle sayaç sınıfı, CT/PT oranı, enerji işaret yönü, örnekleme aralığı, zaman senkronu ve eksik veri kuralları rapora yazılmalıdır. BMS SoC değeri bir model çıktısıdır; yalnız SoC yüzdesi kullanılarak enerji hesabı yapılmamalı, kalibre enerji sayaçlarıyla karşılaştırılmalıdır.",
        "DOE FEMP yöntemi, sahadaki BESS performansının gerçek şarj-deşarj sayaç zaman serileriyle değerlendirilmesini önerir ve uzun dönem verilerden KPI tahmini yapılabileceğini açıklar. Kabul testindeki kısa referans çevrimi, en azından aylık veya yıllık işletme trendiyle tamamlanırsa kapasite kaybı, standby tüketimindeki artış veya dispatch sapması erken görülebilir."
      ],
      "bullets": [
        "Sayaç sınıfı, kalibrasyon, CT/PT oranı ve işaret yönünü doğrulayın.",
        "Eksik, yinelenen ve saat kaymış verileri ayrı kalite bayrağıyla işaretleyin.",
        "BMS SoC yüzdesini tek başına enerji ölçümü kabul etmeyin.",
        "Referans testi normal işletme zaman serisiyle karşılaştırın."
      ],
      "sourceRefs": [
        "S3",
        "S4",
        "S5"
      ]
    },
    {
      "id": "kabul-dosyasi",
      "heading": "BESS kabul dosyasında hangi sonuçlar ve CTA bulunmalıdır?",
      "paragraphs": [
        "Teslim dosyası; ölçüm sınırı tek hattı, model-seri-yazılım sürümleri, SoC/SoH ve sıcaklık başlangıcı, görev çevrimi, şarj-deşarj enerji tablosu, yardımcı tüketim, standby kaybı, net kullanılabilir enerji, round-trip verim hesabı, alarm/derating kayıtları, ölçüm belirsizliği ve imzalı geçti-kaldı sonucunu içermelidir. Sonuç, sözleşmedeki garanti noktası ve referans koşullarıyla aynı değilse doğrudan garanti ihlali olarak etiketlenmemeli; önce normalizasyon ve tarafların kabul ettiği hesap yöntemi uygulanmalıdır.",
        "IEC TS 62933-2-3:2025 devreye alma sonrasında saha işletmesinde EES performansını değerlendiren test yöntemlerini tanımlar. Sistem hedefi geçiyorsa sırf daha yüksek etiket kapasitesi için batarya veya PCS değişimi önerilmemelidir. Hedef geçilmiyorsa yazılım sınırı, HVAC, yardımcı tüketim, sayaç hatası, hücre dengesizliği ve gerçek kapasite kaybı ayrı kök nedenler olarak incelenmelidir. CTA: kişisel verisiz BESS performans matrisini tamamlayın ve yetkin kabul ekibine ortak sayaç veri paketini iletin."
      ],
      "bullets": [
        "Brüt ve net enerji sonuçlarını aynı tabloda ama ayrı tanımlarla gösterin.",
        "Round-trip verim formülüne dahil edilen bütün yardımcı yükleri açıklayın.",
        "Garanti kıyasını aynı ölçüm sınırı ve referans koşulunda yapın.",
        "Kanıt hedefi geçiyorsa gereksiz batarya veya PCS büyütmesi satın almayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4",
        "S5"
      ]
    }
  ],
  "faqs": [
    {
      "question": "BESS round-trip verimi nasıl hesaplanır?",
      "answer": "Tanımlı aynı ölçüm sınırında ve aynı çevrimde geri verilen deşarj enerjisi, alınan şarj enerjisine bölünür. Yardımcı tüketimlerin sınırın içinde veya dışında oluşu ve başlangıç-bitiş SoC eşitliği açıkça belirtilmelidir.",
      "sourceRefs": [
        "S1",
        "S2",
        "S5"
      ]
    },
    {
      "question": "BMS ekranındaki kullanılabilir kWh kabul için yeterli midir?",
      "answer": "Hayır. BMS değeri önemli bir işletme göstergesidir ancak kabulde kalibre enerji sayaçları, ortak zamanlı AC/DC ölçümler ve tanımlı SoC-sıcaklık koşullarıyla doğrulanmalıdır.",
      "sourceRefs": [
        "S1",
        "S3",
        "S4",
        "S5"
      ]
    },
    {
      "question": "Tek bir şarj-deşarj çevrimi batarya sağlığını kanıtlar mı?",
      "answer": "Tek çevrim referans performansı gösterir; uzun dönem kapasite ve verim eğilimi için normal işletme sayaç zaman serileri, periyodik referans testleri ve SoH trendi birlikte izlenmelidir.",
      "sourceRefs": [
        "S4",
        "S5"
      ]
    },
    {
      "question": "Düşük verim görülürse batarya hemen değiştirilir mi?",
      "answer": "Hayır. Önce ölçüm sınırı, sayaç yönü, yardımcı tüketimler, HVAC, güç kısıtları, yazılım parametreleri, sıcaklık ve SoC eşitliği doğrulanmalıdır. Kök neden kanıtlanmadan değişim kararı verilmemelidir.",
      "sourceRefs": [
        "S1",
        "S3",
        "S5"
      ]
    }
  ],
  "sources": [
    {
      "id": "S1",
      "publisher": "IEC",
      "title": "IEC TS 62933-2-3:2025 — Performance assessment test during site operation",
      "url": "https://webstore.iec.ch/en/publication/77334",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Devreye alma sonrasında saha işletmesindeki EES sistem performansını doğrulamak ve değerlendirmek için birim parametreleri ve test yöntemlerini tanımlar."
    },
    {
      "id": "S2",
      "publisher": "IEC",
      "title": "IEC TS 62933-2-2:2022 — Application and performance testing",
      "url": "https://webstore.iec.ch/en/publication/64570",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "EES sistemlerinin farklı uygulamalar için teknik özelliklerini doğrulayan performans test yöntemleri ve görev çevrimlerini kapsar."
    },
    {
      "id": "S3",
      "publisher": "IEC",
      "title": "IEC 62933-3-1:2025 — Planning and performance assessment of EES systems",
      "url": "https://webstore.iec.ch/en/publication/75427",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Şebekeye bağlı EES sistemlerinin boyutlandırma, işletme, performans değerlendirmesi, izleme/veri toplama, bilgi alışverişi ve bakım gerekliliklerini ele alır."
    },
    {
      "id": "S4",
      "publisher": "U.S. Department of Energy FEMP",
      "title": "Battery Energy Storage System Evaluation Method",
      "url": "https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Kurulu BESS veya PV+BESS performansını gerçek şarj ve deşarj sayaç verileri ve uzun dönem zaman serileriyle değerlendirmek için yöntem açıklar."
    },
    {
      "id": "S5",
      "publisher": "National Laboratory of the Rockies",
      "title": "Performance and Health Test Procedure for Grid Energy Storage Systems",
      "url": "https://research-hub.nlr.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-4/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Round-trip verim, standby kaybı, yanıt, kullanılabilir enerji ve SoC gibi ölçütleri periyodik referans testleri ile gerçek zamanlı işletme izlemesini birlikte ele alır."
    }
  ],
  "internalLinks": [
    {
      "label": "Batarya C-rate, DoD ve kullanılabilir kapasite",
      "path": "/haberler/batarya-c-rate-dod-kullanilabilir-kapasite",
      "reason": "Hücre ve sistem enerji penceresinin temel kavramlarını tamamlar."
    },
    {
      "label": "Batarya SoC ve SoH farkı",
      "path": "/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir",
      "reason": "Sayaçla ölçülen saha enerjisi ile tahmini batarya durum göstergelerini ayırır."
    },
    {
      "label": "Ev tipi enerji depolama kaç kWh olmalı?",
      "path": "/haberler/ev-tipi-enerji-depolama-kac-kwh-olmali",
      "reason": "Kabul testinden önce ihtiyaç ve kapasite boyutlandırma bağlamını verir."
    },
    {
      "label": "VPP batarya çevrim, rezerv ve garanti sözleşmesi",
      "path": "/haberler/vpp-batarya-cevrim-rezerv-garanti-sozlesmesi",
      "reason": "Teknik performans ölçümünü ticari dispatch ve garanti sınırlarıyla ilişkilendirir."
    },
    {
      "label": "VPP sanal güç santrali nedir?",
      "path": "/haberler/vpp-sanal-guc-santrali-nedir",
      "reason": "BESS performansının agregasyon ve esneklik kullanımındaki rolünü açıklar."
    },
    {
      "label": "LiFePO4 ve EV bataryası güvenliği",
      "path": "/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak",
      "reason": "Performans testinin güvenlik sınırlarını ve termal riskleri tamamlar."
    },
    {
      "label": "Kurumsal elektrik sürekliliği ön değerlendirme",
      "path": "/kurumsal-elektrik-surekliligi-on-degerlendirme",
      "reason": "BESS ölçüm sınırı, görev çevrimi ve saha kabul planına güvenli geçiş sağlar."
    }
  ],
  "commerce": {
    "enabled": false,
    "policy": "none",
    "category": null
  },
  "editorial": {
    "createdBy": "ai-assisted",
    "model": "gpt-5.6-thinking",
    "humanReviewRequired": true,
    "approvedBy": "ozaneryavuz",
    "approvedAt": "2026-08-03T18:42:44Z",
    "publishedAt": "2026-08-03T18:42:44Z",
    "approvalPr": 790
  },
  "seo": {
    "canonicalPath": "/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul",
    "robots": "index,follow,max-image-preview:large",
    "lastModified": "2026-08-03",
    "topics": [
      "BESS",
      "round-trip verim",
      "kullanılabilir enerji",
      "standby kaybı",
      "SoC",
      "SoH",
      "enerji depolama",
      "saha kabul"
    ]
  },
  "quality": {
    "score": 100,
    "minimumRequired": 85,
    "checks": {
      "metadata": true,
      "directAnswer": true,
      "contentDepth": true,
      "sources": true,
      "safety": true,
      "internalLinks": true,
      "uniqueness": true,
      "structuredData": true
    },
    "similarity": {
      "maximum": 0.4615,
      "closestPath": "https://www.alo186.com/haberler/enerji-depolama-round-trip-efficiency-soh-kabul-testi"
    }
  }
}
