{
  "schemaVersion": 1,
  "id": "cms_3e8b7a4d1c9f2650",
  "slug": "ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi",
  "contentType": "guide",
  "state": "published",
  "locale": "tr-TR",
  "title": "GES İnverter Reaktif Güç Kabul Testi: cos φ ve Q(V)",
  "h1": "GES inverterinde cos φ ve Q(V) reaktif güç ayarları nasıl kabul edilir?",
  "description": "GES inverter reaktif güç kabul testini bağlantı noktası ölçümü, cos φ, Q(V), işaret yönü, haberleşme ve kayıt kanıtlarıyla hazırlayın.",
  "intent": "GES inverterinin reaktif güç kontrolünü genel bir üretici parametresine göre değil; bağlantı anlaşması ve şebeke işletmecisinin istediği çalışma modu, bağlantı noktası ölçümü, işaret yönü, cos φ veya Q(V) karakteristiği, kVAr cevabı, haberleşme kaybı ve olay kayıtlarıyla doğrulayan bir kabul dosyası hazırlamak.",
  "primaryKeyword": "GES inverter reaktif güç kabul testi",
  "audience": [
    "GES yatırımcıları",
    "Elektrik mühendisleri",
    "Devreye alma ekipleri",
    "Otel ve işletme teknik yöneticileri",
    "İnverter ve SCADA entegratörleri"
  ],
  "riskClass": "legal",
  "directAnswer": "GES inverter reaktif güç kabul testi, yalnız ekranda seçili cos φ ya da Q(V) modunu görmekle tamamlanmaz. Kabul; bağlantı anlaşmasındaki referans noktasının belirlenmesi, bağlantı noktasında V-P-Q ölçen sayacın yön ve faz eşleşmesinin doğrulanması, şebeke işletmecisinin istediği sabit Q, sabit cos φ veya Q(V) karakteristiğinin farklı aktif güç ve gerilim koşullarında denenmesi, inverter ya da tesis kontrolörünün kVAr cevabı ile geri bildiriminin kaydedilmesi ve haberleşme kaybındaki fallback davranışının test edilmesiyle yapılır. Ayarlar tesise, bağlantı seviyesine ve resmî talebe özgüdür; başka bir santralden kopyalanmamalıdır.",
  "sections": [
    {
      "id": "referans-noktasi-ve-yukumluluk",
      "heading": "Reaktif güç talebi hangi noktada ve hangi belgeye göre doğrulanmalıdır?",
      "paragraphs": [
        "İlk adım inverter menüsündeki parametreyi değil, yükümlülüğün uygulandığı referans noktasını belirlemektir. Şebeke bağlantı noktası, inverter AC terminali ve santral ortak barası aynı elektriksel nokta olmayabilir. Trafo, yardımcı tüketim, kablo ve başka üretim üniteleri nedeniyle inverterin verdiği Q ile bağlantı noktasında görülen Q farklılaşabilir.",
        "Bağlantı anlaşması, proje onayı, dağıtım veya iletim işletmecisinin yazılı ayar talebi ve güncel test formatı tek kabul indeksi içinde tutulmalıdır. TEİAŞ'ın reaktif güç kontrolü hizmeti için yayımladığı rapor, tutanak ve veri kayıt formatları yalnız yükümlü tesisler için doğrudan uygulanmalı; küçük lisanssız bir GES'e evrensel zorunluluk gibi kopyalanmamalıdır."
      ],
      "bullets": [
        "Bağlantı noktası, ölçüm noktası ve inverter terminalini tek hatta ayrı işaretleyin.",
        "İstenen çalışma modunu ve parametre kaynağını belge numarasıyla kaydedin.",
        "Dağıtım ve iletim seviyesindeki yükümlülükleri birbirine karıştırmayın.",
        "Geçerli test/tutanak formatının tarih ve sürümünü dosyaya ekleyin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S4",
        "S5"
      ]
    },
    {
      "id": "olcum-ve-isaret-yonu",
      "heading": "Sayaç, CT yönü ve reaktif güç işaret sözleşmesi nasıl sınanır?",
      "paragraphs": [
        "Q(V) veya cos φ kontrolü kapalı çevrim çalışacaksa yalnız gerilim ölçümü yeterli değildir; bağlantı noktasında V, P ve Q değerlerini doğru yönde ölçen uyumlu bir sayaç gerekir. CT yönünün, faz sırasının veya içe-dışa enerji işaretinin hatalı olması kontrolörün doğru komuta ters yönde tepki vermesine ve gerilim sorununu büyütmesine yol açabilir.",
        "Kabul sırasında küçük ve güvenli bir reaktif güç komutu uygulanarak SCADA, kontrolör, inverter ve bağımsız analizörde Q işaretinin aynı anlamı taşıdığı doğrulanmalıdır. Faz bazlı akım ve gerilimler, toplam kW-kVAr, cos φ ve zaman damgaları birlikte kaydedilmeli; ölçüm sapması ve haberleşme gecikmesi ayrıca raporlanmalıdır."
      ],
      "bullets": [
        "Sayaç ve CT faz/yön eşleşmesini tek hatla karşılaştırın.",
        "Endüktif ve kapasitif Q işaretini bütün cihazlarda aynı sözleşmeye bağlayın.",
        "Bağımsız analizör ile kontrolör ölçümünü eşzamanlı karşılaştırın.",
        "Ölçüm çözünürlüğü, gecikme ve zaman senkronunu kaydedin."
      ],
      "sourceRefs": [
        "S1",
        "S3",
        "S6"
      ]
    },
    {
      "id": "mod-ve-karakteristik-testi",
      "heading": "Sabit Q, cos φ ve Q(V) modları hangi senaryolarla kabul edilmelidir?",
      "paragraphs": [
        "Sabit Q, sabit cos φ ve Q(V) birbirinin eş anlamlısı değildir. Sabit cos φ aktif güç değiştikçe gerekli kVAr değerini değiştirir; Q(V) ise bağlantı noktası gerilimine göre karakteristik eğri üzerinden cevap verir. Kontrol modu, eğri noktaları, deadband, rampa, öncelik ve sınırlar yalnız resmî talep ile üretici kabiliyeti birlikte değerlendirilerek ayarlanmalıdır.",
        "Test; düşük, orta ve yüksek aktif güçte; eğri deadbandinin altında, içinde ve üstünde; komut artışı ve azalışında yapılmalıdır. Beklenen ve ölçülen Q, cevap süresi, kararlılık, salınım, aktif güç kısıtı ve inverter akım sınırı tek tabloda gösterilmelidir. İnverterin akım kapasitesi yetersizse aktif ve reaktif güç önceliği açıkça belgelenmelidir."
      ],
      "bullets": [
        "Her çalışma modunu ayrı test senaryosu olarak tanımlayın.",
        "Q(V) eğrisinin kırılma noktaları, deadband ve rampasını doğrulayın.",
        "Aktif güç değişiminde cos φ hedefinin doğru kVAr ürettiğini karşılaştırın.",
        "Akım sınırında P-Q önceliği ve derating davranışını kaydedin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3"
      ]
    },
    {
      "id": "gece-ve-haberlesme-kaybi",
      "heading": "Gece reaktif güç, uzak komut ve fallback davranışı nasıl test edilir?",
      "paragraphs": [
        "Bazı inverterler sıfır aktif güçte veya gece çalışmasında reaktif güç sağlayabilir; bazı modlar ise birbirleriyle uyumsuz olabilir. Bu özellik bağlantı talebinde açıkça istenmemişse varsayılan olarak etkinleştirilmemeli, yardımcı tüketim ve termal etkileri ölçülmeden 24 saat reaktif güç desteği vaadi verilmemelidir.",
        "Modbus, analog giriş, SCADA veya üst kontrolör komutu kesildiğinde sistemin son değerde kalma, güvenli varsayılana dönme ya da reaktif gücü sıfırlama davranışı test edilmelidir. Haberleşmenin geri gelmesi, kontrolör yeniden başlatması ve saat kayması sırasında yanlış veya çift komut oluşmadığı olay kayıtlarıyla kanıtlanmalıdır."
      ],
      "bullets": [
        "Gece Q özelliğinin bağlantı talebi ve üretici uyumluluğunu doğrulayın.",
        "Haberleşme kesintisi ve bozuk ölçüm için fallback değerini test edin.",
        "Kontrolör ve inverter yeniden başlatma sırasını senaryolaştırın.",
        "Uzak komut, yerel ayar ve geri bildirim zaman damgalarını eşleştirin."
      ],
      "sourceRefs": [
        "S3",
        "S6"
      ]
    },
    {
      "id": "kabul-dosyasi",
      "heading": "GES reaktif güç kabul dosyasında hangi kanıtlar bulunmalıdır?",
      "paragraphs": [
        "Teslim dosyasında bağlantı yükümlülüğü, tek hat, ölçüm noktaları, sayaç/CT yön kontrolü, firmware ve parametre yedeği, Q veya cos φ karakteristiği, test senaryoları, bağımsız analizör trendleri, SCADA komut/geri bildirim kayıtları, alarm listesi ve imzalı sonuç tablosu bulunmalıdır. Her ayar, hangi belge ve kaynak tarafından istendiğiyle ilişkilendirilmelidir.",
        "Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Yanlış işaret, kararsız Q(V) cevabı, ölçüm kopması, açıklanmayan aktif güç kaybı veya güvenli olmayan fallback varsa tesis kabul edilmemelidir. Mevcut kontrolör ve sayaç bütün testleri kanıtla geçiyorsa sırf daha yeni model olduğu için inverter ya da enerji analizörü satın almak gereksizdir."
      ],
      "bullets": [
        "Beklenen ve ölçülen V-P-Q-cos φ değerlerini tek zaman çizelgesinde verin.",
        "Parametre, firmware, eğri ve test dosyalarının hash/sürüm bilgisini saklayın.",
        "Sapmalar için sorumlu, kapanış kanıtı ve yeniden test tarihi tanımlayın.",
        "Kanıt yeterliyse gereksiz kontrolör veya inverter değişimi yapmayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4",
        "S5",
        "S6"
      ]
    }
  ],
  "faqs": [
    {
      "question": "GES inverterinde cos φ değeri her tesiste aynı mı olmalıdır?",
      "answer": "Hayır. Hedef değer bağlantı seviyesi, anlaşma, işletmeci talebi, tesis gücü ve çalışma moduna göre değişebilir. Başka bir santralden alınan cos φ ayarı, bağlantı noktasında yanlış reaktif güç üretimine yol açabilir.",
      "sourceRefs": [
        "S1",
        "S2"
      ]
    },
    {
      "question": "Q(V) kontrolü için yalnız gerilim ölçmek yeterli midir?",
      "answer": "Kapalı çevrim tesis kontrolünde genellikle yeterli değildir. Bağlantı noktasında V, P ve Q değerlerini doğru yönde ölçen uygun sayaç gerekir; üretici dokümanı cos φ kontrol modunda da bağlantı noktası ölçümünü ister.",
      "sourceRefs": [
        "S3",
        "S6"
      ]
    },
    {
      "question": "İnverter gece reaktif güç verebilir mi?",
      "answer": "Bazı modeller ve konfigürasyonlar sıfır aktif güçte reaktif güç sağlayabilir; ancak mod uyumluluğu, yardımcı tüketim, termal sınır ve işletmeci talebi model bazında doğrulanmalıdır. Bu özellik evrensel kabul edilmemelidir.",
      "sourceRefs": [
        "S6"
      ]
    },
    {
      "question": "Reaktif güç testi yapılmadan yalnız parametre ekranı teslim için yeterli midir?",
      "answer": "Hayır. Parametre ekranı niyeti gösterir; sayaç yönü, gerçek bağlantı noktası kVAr cevabı, zamanlama, kararlılık ve haberleşme kaybı davranışı yük altında ölçülmeden işlev kanıtlanmış olmaz.",
      "sourceRefs": [
        "S1",
        "S3",
        "S4"
      ]
    }
  ],
  "sources": [
    {
      "id": "S1",
      "publisher": "IEC",
      "title": "IEC TS 62786-1:2023 — DER Grid Connection General Requirements",
      "url": "https://webstore.iec.ch/en/publication/62452",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "DER bağlantısında reaktif gücün gerilim değişimine cevabı, kontrol, haberleşme, bağlantı noktası ve uygunluk testleri için genel teknik çerçeveyi tanımlar."
    },
    {
      "id": "S2",
      "publisher": "IEC",
      "title": "IEC TS 62786-2:2026 — Additional Requirements for PV Generation Systems",
      "url": "https://webstore.iec.ch/en/publication/90029",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Alçak ve orta gerilim PV sistemlerinde güç kontrolü, şebeke destek fonksiyonları, izleme, uzak kontrol ve konfigürasyon gerekliliklerini kapsar."
    },
    {
      "id": "S3",
      "publisher": "SMA",
      "title": "Reactive Power Control — Q, cos φ and Q(V)",
      "url": "https://manuals.sma.de/EDMM-10/en-US/13971373323.html",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Q, cos φ ve Q(V) kontrol yöntemlerini; bağlantı noktasında V, P ve Q ölçebilen uygun sayaç gereğini açıklar."
    },
    {
      "id": "S4",
      "publisher": "TEİAŞ",
      "title": "Reaktif Güç Kontrolü Hizmeti",
      "url": "https://www.teias.gov.tr/reaktif-guc-kontrolu-hizmeti",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "RGK anlaşma, test raporu, tutanak ve veri kayıt esaslarını yayımlar; yalnız ilgili yükümlü tesislerin resmî kapsamı için kullanılmalıdır."
    },
    {
      "id": "S5",
      "publisher": "TEİAŞ",
      "title": "01 Ocak 2026 Sonrası Hibrit Santral RGK Veri Kayıt Formatları",
      "url": "https://www.teias.gov.tr/duyurular/01-ocak-2026-tarihinden-sonra-gecerli-olacak-yardimci-kaynakli-santrallerin-reaktif-guc-kontrolu-veri-kayit-dosyalarinin-formatlari-hakkinda-duyuru",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Ana kaynağı RES/GES veya konvansiyonel olan yardımcı kaynaklı hibrit santraller için 2026 veri dosyası formatlarını ve değerlendirme tarihini duyurur."
    },
    {
      "id": "S6",
      "publisher": "SMA",
      "title": "Q on Demand 24/7",
      "url": "https://manuals.sma.de/STPxxx70/en-US/10413884811.html",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Sıfır aktif güçte reaktif güç, mod uyumsuzlukları, fallback ve üst kontrolör gereksinimlerine ilişkin model bazlı davranışı açıklar."
    }
  ],
  "internalLinks": [
    {
      "label": "GES inverter şebeke gerilimi yüksek hatası",
      "path": "/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi",
      "reason": "Gerilim yükselmesinin reaktif güç ayarı, kablo ve şebeke etkilerinden ayrılmasını destekler."
    },
    {
      "label": "Lisanssız GES mahsuplaşma ve ihtiyaç fazlası",
      "path": "/haberler/lisanssiz-ges-mahsuplasma-ihtiyac-fazlasi",
      "reason": "Teknik kontrol ile ticari mahsuplaşma görevlerini ayırır."
    },
    {
      "label": "GES inverter clipping ve DC/AC oranı",
      "path": "/haberler/gunes-paneli-inverter-clipping-dc-ac-orani",
      "reason": "Aktif güç sınırının P-Q kapasitesi üzerindeki etkisini tamamlar."
    },
    {
      "label": "Kompanzasyon panosu reaktif güç neden bozulur?",
      "path": "/haberler/kompanzasyon-panosu-reaktif-guc-neden-bozulur",
      "reason": "Tüketim tarafı kompanzasyonu ile inverter reaktif güç kontrolünü ayırır."
    },
    {
      "label": "Harmonik nedir, THD cihazları nasıl etkiler?",
      "path": "/haberler/harmonik-nedir-thd-cihazlari-nasil-etkiler",
      "reason": "Güç elektroniği kontrolünü güç kalitesi bağlamına taşır."
    },
    {
      "label": "GES elektrik kesintisinde çalışır mı?",
      "path": "/haberler/ges-elektrik-kesintisinde-calisir-mi",
      "reason": "Şebeke destek modu ile ada işletmesini birbirinden ayırır."
    },
    {
      "label": "Kurumsal elektrik sürekliliği ön değerlendirme",
      "path": "/kurumsal-elektrik-surekliligi-on-degerlendirme",
      "reason": "Yetkin devreye alma ve ölçüm kapsamına güvenli geçiş sağlar."
    }
  ],
  "commerce": {
    "enabled": false,
    "policy": "none",
    "category": null
  },
  "editorial": {
    "createdBy": "ai-assisted",
    "model": "gpt-5.6-thinking",
    "humanReviewRequired": true,
    "approvedBy": "ozaneryavuz",
    "approvedAt": "2026-08-03T18:42:25Z",
    "publishedAt": "2026-08-03T18:42:25Z",
    "approvalPr": 780
  },
  "seo": {
    "canonicalPath": "/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi",
    "robots": "index,follow,max-image-preview:large",
    "lastModified": "2026-08-03",
    "topics": [
      "GES",
      "inverter",
      "reaktif güç",
      "cos φ",
      "Q(V)",
      "bağlantı noktası",
      "devreye alma"
    ]
  },
  "quality": {
    "score": 88,
    "minimumRequired": 85,
    "checks": {
      "metadata": false,
      "directAnswer": true,
      "contentDepth": true,
      "sources": true,
      "safety": true,
      "internalLinks": true,
      "uniqueness": true,
      "structuredData": true
    },
    "similarity": {
      "maximum": 0.4615,
      "closestPath": "https://alo186.com/haberler/ges-inverter-reaktif-guc-q-u-cosphi-p-volt-var-ayari"
    }
  }
}
