{
  "schemaVersion": 1,
  "id": "cms_15dc0d660edc4711",
  "slug": "ups-aku-kapasite-testi-ic-direnc-runtime-kabul",
  "contentType": "guide",
  "state": "published",
  "locale": "tr-TR",
  "title": "UPS Akü Kapasite Testi: Self-Test, İç Direnç ve Runtime",
  "h1": "UPS aküsünün gerçek kapasitesi self-test, iç direnç ve runtime testiyle nasıl doğrulanır?",
  "description": "UPS aküsünün gerçek kapasitesini kısa self-test, iç direnç trendi ve kontrollü runtime testiyle ayırın; değişim kararını kanıt dosyasına bağlayın.",
  "intent": "UPS akü grubunun yalnız alarm, yaş veya tek iç direnç değerine göre değil; güvenli ön kontroller, karşılaştırmalı trend ve kontrollü deşarj/runtime testiyle gerekli yükü hedef süre boyunca taşıyabildiğini kanıtlamak.",
  "primaryKeyword": "UPS akü kapasite testi runtime iç direnç",
  "audience": [
    "Otel ve işletme teknik ekipleri",
    "UPS bakım firmaları",
    "Elektrik mühendisleri",
    "Veri merkezi ve tesis yöneticileri",
    "Devreye alma ekipleri"
  ],
  "riskClass": "high",
  "directAnswer": "UPS’nin 10 saniyelik self-testi veya tek seferlik iç direnç ölçümü akünün gerçek kullanılabilir kapasitesini tek başına kanıtlamaz. Self-test hızlı bir tarama, iç direnç ve blok gerilimleri ise eğilim göstergesidir; hedef yükü belirtilen son gerilime kadar güvenle taşıyıp taşıyamadığını doğrulayan esas kanıt kontrollü runtime veya kapasite testidir. Test öncesinde tam şarj, gerçekçi yük, yedekleme planı ve kesintisiz yük güvenliği sağlanmalı; süre, akım, sıcaklık, toplam ve blok gerilimleri aynı zaman çizelgesinde kaydedilmelidir.",
  "sections": [
    {
      "id": "test-turlerini-ayirin",
      "heading": "Self-test, iç direnç ve kapasite testi aynı şeyi mi ölçer?",
      "paragraphs": [
        "UPS self-testi cihazın kısa süreli olarak bataryaya geçip iç devreleri ve akü davranışını taramasını sağlar. Schneider Electric’in Easy UPS ve Back-UPS açıklamalarında testin yaklaşık 10 saniye sürdüğü, tam şarj ve uygun yük koşulunun sonucu etkilediği belirtilir. Bu test kötü bağlantı, belirgin zayıflık veya yetersiz tahmini runtime için yararlı olsa da uzun süreli yük taşıma kapasitesini doğrudan ölçmez.",
        "İç direnç, blok gerilimi, ripple ve sıcaklık ölçümleri zayıf hücre veya blokları erken bulmak için değerlidir. Ancak cihaz markası, ölçüm yöntemi, sıcaklık ve geçmiş değerler bilinmeden tek bir evrensel iç direnç sınırı kullanmak hatalı değişim kararına yol açabilir. IEEE 1188 yaklaşımı bakım, test ve değişim kararını bir test programı içinde ele alır."
      ],
      "bullets": [
        "Kısa self-testi hızlı tarama olarak sınıflandırın.",
        "İç direnci aynı cihaz ve benzer sıcaklıkta geçmiş trendle karşılaştırın.",
        "Blok gerilim farkını yük öncesi ve yük altında ayrı kaydedin.",
        "Gerçek kapasite iddiasını kontrollü deşarj veya runtime kanıtına bağlayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3"
      ]
    },
    {
      "id": "test-oncesi-guvenlik",
      "heading": "Runtime veya kapasite testi öncesinde hangi güvenlik koşulları sağlanmalıdır?",
      "paragraphs": [
        "Akü testi, UPS’nin kritik yükü kaybetme riskini artırabilir. Testten önce şebeke, bypass, ikinci UPS, jeneratör veya planlı bakım penceresi gibi yedekleme katmanı doğrulanmalıdır. UPS’nin alarm geçmişi, akü bağlantıları, sigorta ve kesicileri, kabin sıcaklığı, şarj durumu ve bağlı yük yüzdesi kayıt altına alınmadan test başlatılmamalıdır.",
        "Üretici self-test ve runtime talimatları tam şarjı ve asgari yükü ön koşul olarak gösterebilir. Bununla birlikte yük oranı ve test yöntemi model bazında değişir; genel bir yüzdeyi bütün UPS’lere uygulamak yerine cihaz kılavuzu esas alınmalıdır. Akü arkı, yüksek kısa devre akımı ve ağır blok riski nedeniyle fiziksel bağlantı ve deşarj düzeni yetkin kişilerce kurulmalıdır."
      ],
      "bullets": [
        "Kritik yük için geri dönüş ve bypass planını yazılı hale getirin.",
        "UPS modeli, firmware, akü tipi, yaş, sıcaklık ve son şarj süresini kaydedin.",
        "Test yükünü ve hedef son gerilimi üretici verisinden belirleyin.",
        "Enerjili DC bağlantılarına kullanıcı müdahalesi yaptırmayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S4"
      ]
    },
    {
      "id": "kontrollu-desarj-plani",
      "heading": "Kontrollü deşarj ve runtime kabul planı nasıl hazırlanır?",
      "paragraphs": [
        "Test planı hedef yükü, beklenen süreyi, akü üreticisinin son gerilim şartını, ölçüm aralığını ve durdurma kriterlerini önceden tanımlar. Gerçek işletme yükü güvenli değilse kalibre edilmiş yük bankası veya üreticinin desteklediği runtime testi kullanılabilir. Test boyunca UPS çıkış gücü, DC akımı, toplam akü gerilimi, her blok gerilimi ve sıcaklık eş zamanlı kaydedilmelidir.",
        "Yalnız toplam string gerilimi sağlıklı görünürken bir blok hızla çökebilir. Bu nedenle başlangıç, ara noktalar, alarm anı ve test sonundaki blok dağılımı önemlidir. Test sonucu üreticinin beklenen süre veya kapasite eğrisiyle aynı yük ve sıcaklık varsayımları altında karşılaştırılmalı; farklı koşullardaki katalog süresi doğrudan kabul değeri yapılmamalıdır."
      ],
      "bullets": [
        "Yük, süre, ölçüm aralığı ve durdurma kriterini testten önce sabitleyin.",
        "Toplam gerilimin yanında her blok veya modülün gerilimini trendleyin.",
        "Sıcaklık ve yük değişimini sonuç raporunda görünür tutun.",
        "Kritik blok son gerilime yaklaşırsa testi güvenli biçimde sonlandırın."
      ],
      "sourceRefs": [
        "S1",
        "S4"
      ]
    },
    {
      "id": "sonucu-yorumlayin",
      "heading": "İç direnç, süre ve blok dağılımı birlikte nasıl yorumlanır?",
      "paragraphs": [
        "Yüksek veya hızla artan iç direnç, yük altında erken gerilim çökmesi, komşu bloklardan belirgin sıcaklık farkı ve hedef runtime’ın karşılanmaması aynı yönde kanıt oluşturur. Buna karşılık tek yüksek ölçüm; gevşek bağlantı, yüzey oksidi, farklı sıcaklık veya ölçüm tekniğinden kaynaklanabilir. Önce bağlantı ve ölçüm tekrarıyla yanlış pozitif olasılığı azaltılmalıdır.",
        "Self-test başarılıyken kontrollü runtime kısa kalabilir; çünkü kısa test yalnız başlangıç davranışını görür. Tersi durumda düşük yükle yapılan self-test hatalı runtime tahmini verebilir. Sonuç, UPS olay kaydı, yük profili, iç direnç trendi ve deşarj eğrisi bir araya getirilerek sınıflandırılmalıdır."
      ],
      "bullets": [
        "Tek ölçüm yerine en az iki tarihli trend kullanın.",
        "Zayıf görünen bloğu bağlantı ve sıcaklık etkisinden ayırın.",
        "Runtime sonucunu gerçek yük profiliyle karşılaştırın.",
        "Alarm yokluğunu kapasite garantisi olarak kabul etmeyin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3"
      ]
    },
    {
      "id": "kabul-ve-degisim-dosyasi",
      "heading": "Akü değişim veya kullanıma devam kararı hangi dosyayla verilmelidir?",
      "paragraphs": [
        "Kabul dosyası; UPS ve akü kimliği, test öncesi durum, ölçüm cihazı, kalibrasyon bilgisi, yük profili, başlangıç şarjı, ortam sıcaklığı, toplam ve blok gerilim grafikleri, iç direnç trendi, test süresi, durdurma nedeni ve üretici eğrisi karşılaştırmasını içermelidir. Böylece karar yalnız yaş veya alarm yerine izlenebilir kanıta dayanır.",
        "String içinde eski ve yeni blok karıştırmak veya yalnız tek zayıf bloğu değiştirmek bazı sistemlerde dengesizliği büyütebilir; değişim kapsamı üretici talimatı ve sistem mimarisine göre belirlenmelidir. Mevcut akü grubu hedef süreyi güvenli marjla sağlıyorsa sırf takvim yaşı nedeniyle gereksiz değişim yapılmaması da geçerli bir sonuçtur."
      ],
      "bullets": [
        "Kararı geçti, şartlı geçti veya kaldı olarak sınıflandırın.",
        "Bir sonraki test tarihini sonuç ve risk seviyesine göre planlayın.",
        "Değişim kapsamını UPS ve akü üreticisiyle doğrulayın.",
        "Yeterli kapasite kanıtlandıysa gereksiz akü satın almayın."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S4"
      ]
    }
  ],
  "faqs": [
    {
      "question": "UPS self-test başarılıysa aküler kesin olarak sağlam mıdır?",
      "answer": "Hayır. Yaklaşık 10 saniyelik self-test belirgin zayıflıkları ve kısa süreli davranışı tarar; hedef yük altında gerçek kullanılabilir kapasiteyi kanıtlamak için kontrollü runtime veya kapasite testi gerekebilir.",
      "sourceRefs": [
        "S2",
        "S3"
      ]
    },
    {
      "question": "İç direnç kaç miliohm olunca UPS aküsü değiştirilmelidir?",
      "answer": "Bütün marka ve aküler için geçerli tek bir miliohm sınırı yoktur. Aynı cihazla alınmış geçmiş trend, bloklar arası dağılım, sıcaklık, bağlantı durumu ve yük altındaki gerilim davranışı birlikte değerlendirilmelidir.",
      "sourceRefs": [
        "S1"
      ]
    },
    {
      "question": "Runtime testi kritik yükü düşürebilir mi?",
      "answer": "Yanlış yük, düşük şarj, zayıf blok veya yetersiz geri dönüş planı varsa düşürebilir. Bu nedenle test bakım penceresinde, üretici prosedürü ve doğrulanmış bypass veya yedekleme planıyla yetkin ekip tarafından yürütülmelidir.",
      "sourceRefs": [
        "S2",
        "S4"
      ]
    },
    {
      "question": "Bir stringde yalnız zayıf aküyü değiştirmek doğru mudur?",
      "answer": "Her zaman değil. Yaş, kapasite ve iç direnç farkı yeni ve eski bloklar arasında dengesizlik oluşturabilir. Değişim kapsamı UPS ve akü üreticisinin kurallarıyla, test kanıtıyla belirlenmelidir.",
      "sourceRefs": [
        "S1",
        "S2"
      ]
    }
  ],
  "sources": [
    {
      "id": "S1",
      "publisher": "IEEE Standards Association",
      "title": "IEEE 1188-2025 — VRLA Batteries for Stationary Applications",
      "url": "https://standards.ieee.org/ieee/1188/11656/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "VRLA sabit akülerin bakım, test programı, test yöntemleri ve değişim kararına ilişkin aktif 2025 tavsiye standardıdır."
    },
    {
      "id": "S2",
      "publisher": "Schneider Electric",
      "title": "Perform a Manual Self-Test on an Easy UPS",
      "url": "https://www.se.com/us/en/faqs/FAQ000265292/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Easy UPS self-testinin yaklaşık 10 saniye sürdüğünü, tam şarj gerektirdiğini ve akü ile iç alt sistemleri kısa süreli taradığını açıklar."
    },
    {
      "id": "S3",
      "publisher": "Schneider Electric",
      "title": "How to perform self-test on Back-UPS products?",
      "url": "https://www.se.com/us/en/faqs/FAQ000281733/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Back-UPS self-testinde cihazın yaklaşık 10 saniye bataryaya geçtiğini ve doğru tahmin için bağlı yükün model talimatlarına uygun olması gerektiğini belirtir."
    },
    {
      "id": "S4",
      "publisher": "Schneider Electric",
      "title": "Runtime Test on UPS SRT Series",
      "url": "https://www.se.com/id/id/faqs/FAQ000223475/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "SRT runtime testinin çevrimiçi mod, tam şarj ve yeterli yük ön koşullarıyla çalıştırıldığını; sürenin bağlı yüke göre değiştiğini açıklar."
    }
  ],
  "internalLinks": [
    {
      "label": "UPS aküsü ne zaman değişir?",
      "path": "/haberler/ups-akusu-ne-zaman-degisir",
      "reason": "Takvim yaşı, alarm ve gerçek kapasite kanıtı arasındaki farkı tamamlar."
    },
    {
      "label": "UPS akü string dengesizliği",
      "path": "/haberler/ups-aku-string-dengesizligi-zayif-aku-nasil-anlasilir",
      "reason": "Blok gerilim ve zayıf akü belirtilerini ayrıntılı teşhise bağlar."
    },
    {
      "label": "UPS akü değişim uygunluğu",
      "path": "/hesaplama/ups-aku-degisim-uygunluk",
      "reason": "Kapasite testinden sonra kişisel verisiz değişim ön değerlendirmesi sağlar."
    },
    {
      "label": "UPS çalışma süresi hesabı",
      "path": "/hesaplama/ups-suresi",
      "reason": "Ölçülen runtime ile teorik süre varsayımlarını karşılaştırmayı sağlar."
    },
    {
      "label": "UPS aküsü şarj olmuyor",
      "path": "/haberler/ups-akusu-sarj-olmuyor-batarya-dolmuyor",
      "reason": "Kapasite kaybını şarj devresi ve bağlantı sorunlarından ayırır."
    },
    {
      "label": "Batarya SoC ve SoH farkı",
      "path": "/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir",
      "reason": "Doluluk ile sağlık ve kullanılabilir kapasite kavramlarını ayırır."
    },
    {
      "label": "Kurumsal elektrik sürekliliği ön değerlendirme",
      "path": "/kurumsal-elektrik-surekliligi-on-degerlendirme",
      "reason": "Kritik UPS sistemlerinde profesyonel test ve risk kapsamına geçiş sağlar."
    }
  ],
  "commerce": {
    "enabled": false,
    "policy": "none",
    "category": null
  },
  "editorial": {
    "createdBy": "ai-assisted",
    "model": "gpt-5.6-thinking",
    "humanReviewRequired": true,
    "approvedBy": "ozaneryavuz",
    "approvedAt": "2026-08-03T18:42:02Z",
    "publishedAt": "2026-08-03T18:42:03Z",
    "approvalPr": 771
  },
  "seo": {
    "canonicalPath": "/haberler/ups-aku-kapasite-testi-ic-direnc-runtime-kabul",
    "robots": "index,follow,max-image-preview:large",
    "lastModified": "2026-08-03",
    "topics": [
      "UPS",
      "akü kapasite testi",
      "runtime testi",
      "iç direnç",
      "VRLA",
      "yedek güç",
      "akü değişimi"
    ]
  },
  "quality": {
    "score": 88,
    "minimumRequired": 85,
    "checks": {
      "metadata": false,
      "directAnswer": true,
      "contentDepth": true,
      "sources": true,
      "safety": true,
      "internalLinks": true,
      "uniqueness": true,
      "structuredData": true
    },
    "similarity": {
      "maximum": 0.4667,
      "closestPath": "https://alo186.com/haberler/ups-aku-kapasite-testi-self-test-desarj-farki"
    }
  }
}
