{"schemaVersion":1,"id":"cms_8a1f3c7d9b245e60","slug":"ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi","contentType":"guide","state":"review","locale":"tr-TR","title":"UPS Bakım Bypass Testi: Geri Besleme ve Kilitleme Kabulü","h1":"UPS bakım bypassı geri besleme ve kilitleme testleriyle nasıl güvenli kabul edilir?","description":"UPS bakım bypassını şalter sırası, geri besleme koruması, mekanik-elektrik kilitleme ve gerilimsizlik kanıtıyla güvenli biçimde kabul edin.","intent":"UPS bakım bypassının yalnız yükü beslemesiyle yetinmeden; şalter konumları, geri besleme koruması, mekanik veya anahtarlı kilitlemeler, statik bypass senkronu, kesintisiz transfer ve gerilimsizlik doğrulamasıyla bakım sırasında güvenli izolasyon sağladığını kanıtlamak.","primaryKeyword":"UPS bakım bypass geri besleme kilitleme testi","audience":["Otel ve işletme teknik ekipleri","UPS bakım firmaları","Elektrik mühendisleri","Veri merkezi ve kritik tesis yöneticileri","Devreye alma ekipleri"],"riskClass":"high","directAnswer":"UPS bakım bypassı, yalnız MBB şalteri kapatıldığında yükün enerjili kalmasıyla kabul edilmiş sayılmaz. Güvenli kabul; üreticiye özgü şalter sırasının uygulanması, inverter ile bypassın senkron olduğunun doğrulanması, yanlış eşzamanlı şalter konumlarının mekanik veya anahtarlı kilitlemeyle engellenmesi, bypass girişinde geri besleme korumasının fonksiyon testi ve UPS üzerinde çalışılacak terminallerde gerilimsizliğin ölçülmesiyle yapılır. Her geçişte yük gerilimi, frekansı, olay kaydı, şalter geri bildirimleri ve alarm durumu aynı zaman çizelgesinde kaydedilmelidir.","sections":[{"id":"bypass-turlerini-ayirin","heading":"Statik bypass, bakım bypassı ve sistem izolasyonu neden ayrı değerlendirilmelidir?","paragraphs":["Statik bypass, yükü inverter yerine bypass kaynağına yarı iletken anahtar üzerinden aktarır; bakım bypassı ise yükü UPS güç katından fiziksel olarak ayırabilmek için haricî veya dahili mekanik bir yol oluşturur. Bu iki işlev aynı değildir. Statik bypassa geçiş bakım personelinin UPS giriş, çıkış veya DC terminallerinde güvenle çalışabileceği anlamına gelmez.","Tekli ve paralel UPS mimarilerinde UIB, SSIB, UOB, MBB, SIB, BIB ve akü kesicilerinin bulunması modele göre değişir. Bu nedenle internetteki genel bir şalter sırası kopyalanmamalı; tek hat şeması, saha etiketleri ve üretici işletme kılavuzu aynı isimlendirme üzerinden eşleştirilmelidir."],"bullets":["UPS’nin tekli veya paralel, tek girişli veya çift girişli mimarisini kaydedin.","Statik bypass ile bakım bypassını ayrı fonksiyonlar olarak işaretleyin.","Her şalterin saha etiketi ile tek hat şemasındaki karşılığını doğrulayın.","Modelde bulunmayan şalter adımlarını genel prosedürden taşımayın."],"sourceRefs":["S1","S3"]},{"id":"transfer-on-kosullari","heading":"Normal işletmeden bakım bypassına kesintisiz transferin ön koşulları nelerdir?","paragraphs":["Transfer öncesinde bypass kaynağının gerilim ve frekans aralığı, faz sırası ve inverterle senkron durumu doğrulanmalıdır. Yük statik bypassa alınmadan bakım bypass şalterinin kapatılması bazı mimarilerde paralel kaynak veya yanlış akım yolu oluşturabilir. Üretici prosedürü bu nedenle ekran durumu, mimic diyagramı ve kesici sırasını birlikte tanımlar.","Kabul testi yalnız boşta yapılmamalıdır. Kritik olmayan, temsilî bir yükle çıkış gerilimi ve frekansı trendlenmeli; transfer sırasında kesinti, gerilim çukuru, yük düşmesi, aşırı akım veya beklenmeyen alarm oluşup oluşmadığı kaydedilmelidir. Hassas yüklerin toleransı ayrıca doğrulanmalıdır."],"bullets":["Bypass kaynağının faz sırası, gerilim ve frekansını doğrulayın.","İnverter-bypass senkron durumunu ekran ve olay kaydından kaydedin.","Temsilî yükte transfer öncesi, anı ve sonrası gerilim trendi alın.","Beklenmeyen kaynak paralellemesini engelleyen koşulları test edin."],"sourceRefs":["S1","S3"]},{"id":"geri-besleme-korumasi","heading":"Geri besleme koruması nasıl fonksiyonel olarak doğrulanır?","paragraphs":["UPS’nin bypass veya giriş tarafına enerji geri verebilmesi, açık olduğu varsayılan bir upstream devrede ölümcül gerilim oluşturabilir. Üretici dokümanları bypass için geri besleme korumasını; UPS’ye bağlı şönt açtırmalı üst kesici, dahili geri besleme kiti veya koruma elemanı içeren bakım bypass kabini gibi model onaylı yöntemlerle kurmayı zorunlu tutabilir.","Kabul dosyası yalnız ekipman etiketini fotoğraflamakla yetinmemelidir. Koruma komutunun doğru kesiciyi açtırdığı, yardımcı kontak ve UPS alarmının doğru duruma geçtiği, kablo ve terminal tanımlarının tek hatla eşleştiği ve koruma devresi arızasında güvenli durumun oluştuğu yetkin ekipçe senaryolu test edilmelidir."],"bullets":["Geri besleme korumasının hangi cihazla sağlandığını tek hatta işaretleyin.","Şönt açtırma veya dahili kitin fonksiyon testini kaydedin.","Kesici yardımcı kontağı, alarm ve olay zaman damgasını karşılaştırın.","Koruma devresi veya haberleşme kaybındaki güvenli durumu doğrulayın."],"sourceRefs":["S1","S2"]},{"id":"kilitleme-ve-izolasyon","heading":"Mekanik, anahtarlı ve elektriksel kilitlemeler hangi hataları engellemelidir?","paragraphs":["Kilitlemenin amacı, yalnız operatöre doğru sırayı hatırlatmak değil; tehlikeli şalter kombinasyonunu fiziksel veya mantıksal olarak mümkün olmaktan çıkarmaktır. Anahtarlı kilit, kapı kilidi, şalter mekanik kilidi ve kuru kontaklı elektriksel izin zinciri; tasarıma göre MBB ile çıkış veya sistem izolasyon şalterlerinin yanlış eşzamanlı durumunu engellemelidir.","Bakım izolasyonu tamamlandığında LOTO uygulanmalı ve UPS, bypass, çıkış, nötr ve DC terminallerinde gerilim yokluğu doğrudan uygun ölçüm cihazıyla doğrulanmalıdır. Ekranın kapanması veya tek bir şalterin açık görünmesi gerilimsizlik kanıtı değildir; kapasitör boşalma süresi ve alternatif besleme yolları hesaba katılmalıdır."],"bullets":["Tehlikeli her şalter kombinasyonu için kilitleme matrisi oluşturun.","Anahtarın yalnız güvenli durumda serbest kaldığını sahada deneyin.","LOTO noktalarını AC giriş, bypass, çıkış ve DC kaynakları için ayrı tanımlayın.","Çalışma başlamadan tüm ilgili terminallerde gerilimsizliği ölçün."],"sourceRefs":["S3","S4"]},{"id":"kabul-dosyasi","heading":"UPS bakım bypassı hangi kanıt dosyasıyla teslim alınmalıdır?","paragraphs":["Teslim dosyasında onaylı tek hat, şalter ve kablo etiketleri, şalter konum tablosu, üretici prosedürü, geri besleme koruma yöntemi, kilitleme matrisi, transfer trendleri, olay kayıtları, alarm listesi, gerilimsizlik ölçümü ve fotoğraflı son durum bulunmalıdır. Paralel sistemde her UPS kolu ve ortak bypass yolu ayrı izlenmelidir.","Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Yükte kesinti, beklenmeyen alarm, yanlış şalter geri bildirimi, geri besleme korumasının çalışmaması veya kilit bypassı varsa sistem kabul edilmemelidir. Mevcut bypass sistemi bütün senaryoları kanıtla geçiyorsa sırf yeni model olduğu için pano veya UPS değiştirmek gereksizdir."],"bullets":["Her test adımını saat damgalı şalter durumu ve ölçümle eşleştirin.","Tekli ve paralel çalışma senaryolarını ayrı raporlayın.","Eksik kilitleme veya geri besleme korumasını kapanış maddesi yapın.","Kanıt yeterliyse gereksiz pano veya UPS satın almayın."],"sourceRefs":["S1","S2","S3","S4"]}],"faqs":[{"question":"UPS statik bypassa geçtiğinde bakım yapmak güvenli midir?","answer":"Hayır. Statik bypass yükü inverterden bypass kaynağına aktarır ancak UPS’nin bütün giriş, çıkış ve DC bölümlerini fiziksel olarak izole etmez. Bakım için üretici prosedürüne göre mekanik bypass, izolasyon, LOTO ve gerilimsizlik doğrulaması gerekir.","sourceRefs":["S1","S3"]},{"question":"Bakım bypass şalterini doğrudan kapatmak neden tehlikeli olabilir?","answer":"İnverter ve bypass senkron değilse veya şalter sırası yanlışsa paralel kaynak, yüksek dolaşım akımı, yük kesintisi ya da ekipman hasarı oluşabilir. Doğru sıra modelin tek hat ve işletme kılavuzundan alınmalıdır.","sourceRefs":["S3"]},{"question":"UPS geri besleme koruması yalnız bir uyarı etiketiyle sağlanabilir mi?","answer":"Hayır. Etiket tehlikeyi bildirir; koruma için üreticinin kabul ettiği üst kesici-şönt açtırma, dahili backfeed kiti veya koruma cihazı içeren bakım bypass kabini gibi işlevsel bir ayırma yöntemi gerekir.","sourceRefs":["S2"]},{"question":"Ekran kapalıysa UPS terminalleri gerilimsiz kabul edilebilir mi?","answer":"Hayır. Alternatif bypass yolu, geri besleme, akü/DC kaynakları ve kapasitörlerde kalan enerji bulunabilir. LOTO sonrasında uygun ölçüm cihazıyla ilgili bütün terminallerde gerilim yokluğu doğrulanmalıdır.","sourceRefs":["S4"]}],"sources":[{"id":"S1","publisher":"IEC","title":"IEC 62040-1:2017+AMD1:2021+AMD2:2022 — UPS Safety Requirements","url":"https://webstore.iec.ch/en/publication/80573","accessedAt":"2026-08-03","primary":true,"factSummary":"UPS’nin üretici talimatına göre kurulması, işletilmesi ve bakımının yapılması ile elektrik çarpması, yangın, termal, enerji ve mekanik tehlikelerin azaltılmasına ilişkin geçerli güvenlik standardıdır."},{"id":"S2","publisher":"Schneider Electric","title":"Galaxy VL — Backfeed Protection","url":"https://www.productinfo.schneider-electric.com/galaxyvl_ul/990-93888-ess-energy-storage-system-for-ul9540-galaxy-vl-ups-and-galaxy-lithium-ion-battery-cabinets-installation/English/990-93888%20Installation%20ESS%20for%20Galaxy%20VL%20with%20Lithium-ion_DD00802806.xml/%24/BackfeedProtection_GVL_0000506413","accessedAt":"2026-08-03","primary":true,"factSummary":"Bypass tarafında geri besleme korumasının üst ayırıcı ve şönt açtırma, dahili kit veya bakım bypass kabini yöntemlerinden biriyle uygulanmasını zorunlu tutar."},{"id":"S3","publisher":"Schneider Electric","title":"Easy UPS 3S Pro — Transfer from Maintenance Bypass to Normal Operation","url":"https://www.productinfo.schneider-electric.com/easyups3s_pro_iec/990-66230-easy-ups-3s-pro-for-external-batteries-operation/English/990-66230%20Operation%20Easy%20UPS%203S%20Pro%2010_15_20_30_40%20kVA%2C%20380_400_415%20V_DD00871242.xml/%24/TransferaParallelSystemfromMaintenanceBypassOperationtoNormal_DD01113540","accessedAt":"2026-08-03","primary":true,"factSummary":"Paralel UPS sisteminde UIB, SSIB, UOB, MBB, MIB, BIB ve akü kesicilerinin üreticiye özgü sırasını ve statik bypass üzerinden normale dönüş koşullarını açıklar."},{"id":"S4","publisher":"Schneider Electric","title":"Galaxy VL Maintenance Bypass Cabinet — Decommission or Move","url":"https://www.productinfo.schneider-electric.com/galaxyvl_iec/990-91381_master-galaxy-vl-maintenance-bypass-cabinet-for-iec-installation/Turkish/990-91381%20Maintenance%20Bypass%20Cabinet%20for%20IEC_tr_0000536583.xml/%24/DecommissionorMovetheMaintenanceBypassCabinettoaNewLocation_GVLMBCA250K500H_tr_DD00787621","accessedAt":"2026-08-03","primary":true,"factSummary":"Bakım bypass kabininde kesicilerin kilitlenip etiketlenmesini ve AC/DC terminallerinde gerilim yokluğunun doğrudan ölçülmesini ister."}],"internalLinks":[{"label":"UPS bypass modu nedir?","path":"/haberler/ups-bypass-modu-nedir-neden-gecer","reason":"Statik bypassın temel işlevini yeni bakım kabul görevinden ayırır."},{"label":"Online, line-interactive ve offline UPS farkı","path":"/haberler/ups-online-line-interactive-offline-farki","reason":"UPS topolojisinin bypass ve transfer davranışına etkisini açıklar."},{"label":"Paralel UPS N+1 yedeklilik","path":"/haberler/paralel-ups-n-arti-1-yedeklilik-nedir","reason":"Paralel sistemde ortak bypass ve izolasyon kapsamını tamamlar."},{"label":"UPS şebeke varken bataryaya geçiyor","path":"/haberler/ups-sebeke-varken-bataryaya-geciyor","reason":"Transfer alarmını şebeke ve bypass koşullarından ayırır."},{"label":"Elektrik kesintisi tatbikatı","path":"/hesaplama/elektrik-kesintisi-tatbikati/","reason":"Bypass testini işletme sürekliliği senaryosuna bağlar."},{"label":"Elektrik sürekliliği pasaportu","path":"/hesaplama/elektrik-surekliligi-pasaportu/","reason":"Test kanıtlarını kişisel verisiz süreklilik dosyasında toplar."},{"label":"Kurumsal elektrik sürekliliği ön değerlendirme","path":"/kurumsal-elektrik-surekliligi-on-degerlendirme","reason":"Kritik UPS sisteminde yetkin mühendislik ve saha kabul kapsamına geçiş sağlar."}],"commerce":{"enabled":false,"policy":"none","category":null},"editorial":{"createdBy":"ai-assisted","model":"gpt-5.6-thinking","humanReviewRequired":true,"approvedBy":null,"approvedAt":null,"publishedAt":null,"approvalPr":null},"seo":{"canonicalPath":"/haberler/ups-bakim-bypass-geri-besleme-kilitleme-kabul-testi","robots":"index,follow,max-image-preview:large","lastModified":"2026-08-03","topics":["UPS","bakım bypassı","geri besleme koruması","kilitleme","LOTO","statik bypass","devreye alma"]},"quality":{"score":100,"minimumRequired":85,"checks":{"metadata":true,"directAnswer":true,"contentDepth":true,"sources":true,"safety":true,"internalLinks":true,"uniqueness":true,"structuredData":true},"similarity":{"maximum":0.52,"closestPath":"/haberler/ups-bypass-modu-nedir-neden-gecer"}}}