{
  "schemaVersion": 1,
  "id": "cms_53e6dfcb09ca029d",
  "slug": "ups-jenerator-senkronizasyon-frekans-avlanma-bypass-kabul",
  "contentType": "guide",
  "state": "published",
  "locale": "tr-TR",
  "title": "UPS Jeneratör Senkronizasyon Testi ve Bypass Kabulü",
  "h1": "UPS jeneratör senkronizasyon testi: frekans avlanması ve bypass nasıl kabul edilir?",
  "description": "UPS–jeneratör çalışmasında frekans avlanması, senkronizasyon penceresi, akü geçişi ve bypass uygunluğunu ortak zamanlı kayıtla doğrulayın.",
  "intent": "Jeneratör devreye girdiğinde UPS'nin sık aküye geçmesi, bypassı kaybetmesi veya frekans senkronizasyon alarmı vermesinin kök nedenini ölçmek ve kabul dosyasıyla kapatmak.",
  "primaryKeyword": "UPS jeneratör senkronizasyon testi",
  "audience": [
    "Otel ve hastane teknik yöneticileri",
    "UPS ve jeneratör devreye alma ekipleri",
    "Elektrik mühendisleri",
    "Veri merkezi ve kritik tesis işletmecileri"
  ],
  "riskClass": "high",
  "directAnswer": "UPS ile jeneratörün uyumu yalnız gerilim ve frekansın anlık olarak normal görünmesiyle kabul edilmez. Jeneratör yük adımlarında sönümlü toparlanmalı, UPS tanımlı senkronizasyon penceresinde kaynağı izlemeli, gereksiz akü geçişi yapmamalı ve statik bypass proje koşullarında kullanılabilir kalmalıdır. Kabul; UPS, ATS ve jeneratör loglarıyla ortak zamanlı frekans, faz, gerilim, kW/kVAr ve transfer kaydı üzerinden yapılır. Ayarlar yalnız yetkin ekip ve üretici prosedürüyle değiştirilmelidir.",
  "sections": [
    {
      "id": "senkronizasyon-penceresi",
      "heading": "UPS jeneratör senkronizasyon penceresi neden kararsız kalabilir?",
      "paragraphs": [
        "UPS, bypass kaynağına geçebilmek ve çıkışını kaynakla uyumlu tutabilmek için giriş gerilimi, frekansı ve faz açısını belirli pencerelerde izler. Jeneratör frekansı governor tepkisi, yük adımları veya yakıt-hava sorunları nedeniyle sürekli hızlanıp yavaşlıyorsa UPS faz kilitleme döngüsü kaynağı izlemeye çalışır; sınır tekrar tekrar aşılırsa bypass kullanılamaz, inverter senkronizasyon alarmı veya aküye geçiş görülebilir.",
        "IEC 62040-3 tamamlanmış UPS ve UPS anahtarlarının performans test çerçevesini verir. Üretici ayarlarında frekans senkronizasyon penceresi, bypass frekans sınırı ve frekans slew rate ayrı parametrelerdir. Bu değerleri gelişigüzel genişletmek yerine jeneratörün kararlı hâli, UPS modelinin izin verdiği izleme hızı ve kritik yükün frekans toleransı birlikte doğrulanmalıdır."
      ],
      "bullets": [
        "UPS normal giriş, bypass girişi ve çıkış frekansını aynı zaman tabanında kaydedin.",
        "Senkronizasyon penceresi, bypass sınırı ve slew rate ayarlarını model dokümanından alın.",
        "Faz açısı veya sync alarmını yalnız gerilim değerine bakarak yorumlamayın.",
        "Koruma ya da bypass uygunluk sınırını deneme-yanılmayla genişletmeyin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3"
      ]
    },
    {
      "id": "frekans-avlanmasi",
      "heading": "Frekans avlanması ile normal yük adımı tepkisi nasıl ayrılır?",
      "paragraphs": [
        "Jeneratör yük aldığında kısa süreli frekans sapması ve toparlanma beklenebilir; avlanma ise frekansın hedef çevresinde tekrarlı ve sönümlenmeyen salınım göstermesidir. UPS doğrultucusunun devreye girmesi, akü şarjı, motor yol verme veya ATS transferi bu salınımı tetikleyebilir. Kabulde olay öncesi boşta çalışma, ilk UPS yükü, şarj rampası ve büyük yük basamakları ayrı işaretlenmelidir.",
        "Jeneratör gerilim ve frekansı stabilize olmadan yükün bağlanması kaynak değişimini, UPS akü geçişini veya ATS'nin kaynaklar arasında gidip gelmesini tetikleyebilir. Üretici teknik açıklamaları kararsız kaynakta bekleme süresi ve kaynak stabilizasyonunun önemini gösterir. Ölçümde frekansın tepe-tepe salınımı, toparlanma süresi, gerilim çukuru, kW/kVAr ve governor/AVR olayları birlikte incelenmelidir."
      ],
      "bullets": [
        "Boşta, UPS doğrultucu açık, akü şarjı açık ve tam yük senaryolarını ayırın.",
        "Frekans salınımını yük, gerilim, kW ve kVAr olaylarıyla eşleştirin.",
        "Jeneratör kararlı sinyali gelmeden ATS'nin yük aktarmadığını doğrulayın.",
        "Governor veya AVR ayarını yetkisiz biçimde değiştirmeyin."
      ],
      "sourceRefs": [
        "S4",
        "S5",
        "S2"
      ]
    },
    {
      "id": "bypass-ve-aku-gecisi",
      "heading": "Bypass kullanılamaz ve aküye geçiş olayları nasıl kabul edilir?",
      "paragraphs": [
        "Bypass kaynağı gerilim, frekans veya faz farkı açısından izin verilen pencerenin dışındaysa UPS statik bypassa geçişi engelleyebilir. Bu davranış bir arıza değil, senkron olmayan veya uygun olmayan kaynağa kontrolsüz transferi önleyen koruma olabilir. Ancak sürekli alarm, kritik yükün arıza anında bypass yolunu kaybettiğini gösterdiği için kabul dışı bırakılmamalıdır.",
        "Test, normal moddan aküye geçişi, jeneratörün devreye alınmasını, doğrultucunun ramp-in sürecini, bypassın kullanılabilir hâle gelmesini ve şebeke geri dönüşünü kapsamalıdır. UPS olay günlüğündeki zamanlar jeneratör kontrolörü, ATS ve güç kalitesi analizörüyle eşleştirilmelidir. Manuel bypass komutu yalnız üretici prosedürü ve onaylı manevra planıyla uygulanmalıdır."
      ],
      "bullets": [
        "Bypass unavailable, input out of range ve inverter sync alarm kodlarını ayrı kaydedin.",
        "Aküye geçiş sayısını ve her geçişteki giriş frekansını eşleştirin.",
        "Jeneratör kararlı olduktan sonra bypass kullanılabilirlik süresini ölçün.",
        "Kontrolsüz bypass veya interlock köprüleme testi yapmayın."
      ],
      "sourceRefs": [
        "S1",
        "S3",
        "S4"
      ]
    },
    {
      "id": "ayar-ve-kok-neden",
      "heading": "Hangi ayar değişiklikleri kök nedeni gizleyebilir?",
      "paragraphs": [
        "UPS jeneratör modu veya daha geniş giriş toleransı, bazı modellerde düşük kaliteli kaynağın daha az akü geçişiyle kabul edilmesini sağlayabilir. Fakat jeneratörde gerçek governor avlanması, aşırı yük, yüksek THDv, yanlış yük sıralaması veya yetersiz kapasite varsa duyarlılığı düşürmek yalnız alarmı azaltır; jeneratör ve kritik yük üzerindeki fiziksel problemi ortadan kaldırmaz.",
        "Karar ağacı önce kaynak kararlılığını, sonra UPS giriş akımı ve şarj rampasını, ardından senkronizasyon ayarını inceler. Aynı modelde bile firmware ve sistem topolojisi davranışı değiştirebilir. Değişiklik öncesi ve sonrası parametre yedeği, olay trendi ve geri dönüş planı bulunmalı; üretici onayı olmadan geniş frekans penceresi kalıcı çözüm kabul edilmemelidir."
      ],
      "bullets": [
        "Önce jeneratör yük, governor, AVR ve dalga biçimi kanıtını tamamlayın.",
        "UPS jeneratör modu ve giriş toleransını tam model/firmware belgesiyle doğrulayın.",
        "Her parametre değişikliğinde önce-sonra olay sayısı ve güç kalitesini karşılaştırın.",
        "Kanıt yoksa hassasiyet düşürmeyi kalıcı çözüm saymayın."
      ],
      "sourceRefs": [
        "S2",
        "S4",
        "S5"
      ]
    },
    {
      "id": "kabul-dosyasi",
      "heading": "UPS–jeneratör senkronizasyon kabul dosyası neleri içermelidir?",
      "paragraphs": [
        "Teslim dosyasında tek hat, UPS ve jeneratör tam modeli, firmware, bypass topolojisi, ATS zamanları, senkronizasyon penceresi, slew rate, jeneratör kararlı sinyali, governor/AVR ayar revizyonu, yük ve akü SoC senaryoları ile ortak zamanlı V–f–P–Q–THD kayıtları bulunmalıdır. Her alarm ve transfer için başlangıç, süre, toparlanma ve sonuç yazılmalıdır.",
        "Geçti sonucu; jeneratörün tanımlı yük adımlarında sönümlü toparlanması, UPS'nin gereksiz akü geçişi yapmaması, bypassın proje süresi içinde kullanılabilir olması ve kritik yük gerilim/frekansının kabul sınırında kalmasıyla verilmelidir. CTA: kişisel verisiz kaynak–senkronizasyon–bypass–akü geçiş matrisi hazırlayın; kanıt yeterliyse gereksiz UPS veya jeneratör değişimi satın almayın."
      ],
      "bullets": [
        "UPS, ATS, jeneratör ve analizör saatlerini ortak zaman tabanına alın.",
        "Her yük adımında minimum gerilim, frekans sapması ve toparlanma süresini yazın.",
        "Bypass uygunluk ve akü geçiş sonucunu ayrı geçti-kaldı satırlarıyla gösterin.",
        "Sistem kanıtla yeterliyse yalnız alarm korkusuyla kapasite büyütmeyin."
      ],
      "sourceRefs": [
        "S1",
        "S2",
        "S3",
        "S4",
        "S5"
      ]
    }
  ],
  "faqs": [
    {
      "question": "UPS jeneratörde sık sık aküye geçiyorsa jeneratör küçük müdür?",
      "answer": "Tek başına bu sonucu göstermez. Yetersiz güç olasılıklardan biridir; frekans avlanması, gerilim bozulması, akü şarj rampası, giriş toleransı ve yük sıralaması da ortak kayıtla incelenmelidir.",
      "sourceRefs": [
        "S1",
        "S4",
        "S5"
      ]
    },
    {
      "question": "UPS bypass senkronizasyon penceresi genişletilebilir mi?",
      "answer": "Bazı modellerde ayarlanabilir; ancak kritik yük toleransı, üretici sınırı ve jeneratör kararlılığı doğrulanmadan genişletmek kök nedeni gizleyebilir ve güvenli bypass koşulunu zayıflatabilir.",
      "sourceRefs": [
        "S2",
        "S3"
      ]
    },
    {
      "question": "Jeneratör kararlı sinyali geldikten sonra test biter mi?",
      "answer": "Hayır. UPS doğrultucusu, akü şarjı ve büyük yükler devreye girdikten sonra gerilim, frekans, faz uyumu ve bypass kullanılabilirliği yeniden doğrulanmalıdır.",
      "sourceRefs": [
        "S1",
        "S4",
        "S5"
      ]
    },
    {
      "question": "Frekans avlanması yalnız governor arızası mıdır?",
      "answer": "Hayır. Governor ayarı veya mekanik sorun yanında yük basamağı, UPS doğrultucu davranışı, yakıt-hava yolu, AVR etkileşimi ve yanlış transfer zamanlaması da salınıma katkı verebilir.",
      "sourceRefs": [
        "S4",
        "S5"
      ]
    }
  ],
  "sources": [
    {
      "id": "S1",
      "publisher": "IEC",
      "title": "IEC 62040-3:2021 — UPS performance and test requirements",
      "url": "https://webstore.iec.ch/en/publication/60140",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Tam UPS sisteminin ve süreklilik için etkileşen UPS anahtarlarının performans ve test gereklerini tanımlar."
    },
    {
      "id": "S2",
      "publisher": "Schneider Electric",
      "title": "Easy UPS 3S settings — synchronization window and frequency slew rate",
      "url": "https://productinfo.se.com/easyups3s_ul/990-6409_master-easy-ups-3s-10-40-kva-208-v-operation/English/990-6409%20Easy%20UPS%203S%2010-40%20kVA%20208%20V%20Operation_0000535296.xml/%24/SettingsREF_0000532547",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Frekans slew rate, senkronizasyon penceresi ve bypass gerilim/frekans sınırlarının model bazında ayarlanabildiğini gösterir."
    },
    {
      "id": "S3",
      "publisher": "Schneider Electric",
      "title": "Bypass Not Available and inverter synchronization alarms",
      "url": "https://www.se.com/us/en/faqs/FA173909/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Bypass frekans veya gerilim sınırı ve faz farkı aşıldığında statik bypassın kullanılamayabileceğini açıklar."
    },
    {
      "id": "S4",
      "publisher": "Schneider Electric",
      "title": "Generator Mode on SRTG UPS models",
      "url": "https://www.se.com/sg/en/faqs/FAQ000280991/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Jeneratör modunun bazı UPS modellerinde giriş hassasiyetini değiştirerek düşük kaliteli kaynakta akü geçişlerini azaltabildiğini belirtir."
    },
    {
      "id": "S5",
      "publisher": "Schneider Electric",
      "title": "Common Rack ATS scenarios and generator stabilization",
      "url": "https://www.se.com/us/en/faqs/FA156201/",
      "accessedAt": "2026-08-03",
      "primary": true,
      "factSummary": "Jeneratör gerilim ve frekansı stabilize olmadan transferin yük düşümü, frekans sapması ve kaynaklar arasında gidip gelmeye yol açabileceğini açıklar."
    }
  ],
  "internalLinks": [
    {
      "label": "UPS giriş THDi ve jeneratör uyumluluğu",
      "path": "/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi",
      "reason": "Senkronizasyon sorunundan önce giriş akımı, şarj rampası ve jeneratör boyutlandırmasını tamamlar."
    },
    {
      "label": "UPS bypass modu neden devreye girer?",
      "path": "/haberler/ups-bypass-modu-nedir-neden-gecer",
      "reason": "Bypass alarmını normal bypass çalışma mantığı ve temel kullanıcı belirtileriyle ilişkilendirir."
    },
    {
      "label": "UPS ECO ve double conversion kabulü",
      "path": "/haberler/ups-eco-modu-econversion-double-conversion-kabul-testi",
      "reason": "Çalışma modunun bypass yolu ve geçiş davranışına etkisini ayırır."
    },
    {
      "label": "UPS çıkış kısa devre ve selektivite",
      "path": "/haberler/ups-cikis-kisa-devre-akimi-selektivite-kesici-kabul",
      "reason": "Kaynak senkronizasyonunu çıkış koruma koordinasyonundan ayırır."
    },
    {
      "label": "Jeneratör ATS nötr ve RCD kabulü",
      "path": "/haberler/jenerator-ats-3-kutup-4-kutup-notr-rcd-kabul-testi",
      "reason": "Transfer anahtarının nötr ve koruma topolojisini senkronizasyon görevine bağlar."
    },
    {
      "label": "Jeneratör yük bankası kabulü",
      "path": "/haberler/jenerator-yuk-bankasi-wet-stacking-dusuk-yuk-kabul-testi",
      "reason": "Governor ve gerilim toparlanmasını kontrollü yük altında doğrulamayı tamamlar."
    },
    {
      "label": "Kurumsal elektrik sürekliliği ön değerlendirme",
      "path": "/kurumsal-elektrik-surekliligi-on-degerlendirme",
      "reason": "Kritik yük, UPS, ATS ve jeneratör kabul kapsamını profesyonel çalışmaya taşır."
    }
  ],
  "commerce": {
    "enabled": false,
    "policy": "none",
    "category": null
  },
  "editorial": {
    "createdBy": "ai-assisted",
    "model": "gpt-5.6-thinking",
    "humanReviewRequired": true,
    "approvedBy": "ozaneryavuz",
    "approvedAt": "2026-08-03T19:41:32Z",
    "publishedAt": "2026-08-03T19:41:32Z",
    "approvalPr": 830
  },
  "seo": {
    "canonicalPath": "/haberler/ups-jenerator-senkronizasyon-frekans-avlanma-bypass-kabul",
    "robots": "index,follow,max-image-preview:large",
    "lastModified": "2026-08-03",
    "topics": [
      "UPS",
      "jeneratör",
      "senkronizasyon",
      "frekans avlanması",
      "statik bypass",
      "slew rate",
      "kritik güç"
    ]
  },
  "quality": {
    "score": 100,
    "minimumRequired": 85,
    "checks": {
      "metadata": true,
      "directAnswer": true,
      "contentDepth": true,
      "sources": true,
      "safety": true,
      "internalLinks": true,
      "uniqueness": true,
      "structuredData": true
    },
    "similarity": {
      "maximum": 0.3571,
      "closestPath": "https://alo186.com/haberler/jenerator-paralelleme-senkronizasyon-ters-guc-yuk-paylasimi-kabul"
    }
  }
}
