<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Ada Modu ve Black Start Kabul Testi</title><meta name="description" content="BESS ada modu ve black start kabul testini SoC rezervi, ölü bara enerjilendirme, yük alma, koruma ve yeniden senkron kanıtlarıyla hazırlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS ada modu, grid-forming ve black start işlevleri nasıl güvenli kabul edilir?","description":"BESS ada modu ve black start kabul testini SoC rezervi, ölü bara enerjilendirme, yük alma, koruma ve yeniden senkron kanıtlarıyla hazırlayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"ada modu"},{"@type":"DefinedTerm","name":"grid-forming"},{"@type":"DefinedTerm","name":"black start"},{"@type":"DefinedTerm","name":"mikroşebeke"},{"@type":"DefinedTerm","name":"SoC rezervi"},{"@type":"DefinedTerm","name":"yeniden senkron"}],"citation":["https://webstore.iec.ch/en/publication/64911","https://webstore.iec.ch/en/publication/75427","https://webstore.iec.ch/en/publication/62507","https://www.teias.gov.tr/mustakil-elektrik-depolama-tesisleri-icin-oturan-sistemin-toparlanmasi-hizmeti","https://epdk.gov.tr/Detay/Icerik/3-6723/elektrik-piyasasi-yan-hizmetler-yonetmeligi","https://www.teias.gov.tr/duyurular/elektrik-depolama-unite-veya-tesislerinin-yan-hizmetlerde-kullanilmasina-dair-teknik-kriterler-ve-test-prosedurleri"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Her BESS sistemi black start yapabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Birçok sistem grid-following çalışır ve gerilim-frekans referansı olmadan ölü barayı kuramaz. Black start için grid-forming PCS, yardımcı güç, koruma, şalt ve kontrol mimarisinin birlikte tasarlanması ve test edilmesi gerekir."}},{"@type":"Question","name":"Ada modu ile UPS işlevi aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Transfer süresi, güç kalitesi, yük önceliği, kısa devre akımı, koruma seçiciliği ve çalışma süresi farklı olabilir. Kritik yük için kabul kriteri uygulamanın kesinti toleransına göre ayrıca tanımlanmalıdır."}},{"@type":"Question","name":"BESS black start yapınca GES otomatik çalışır mı?","acceptedAnswer":{"@type":"Answer","text":"Yalnız GES inverterinin oluşturduğu ada şebekesine bağlanmasına izin veren kontrol, anti-islanding ve güç yönetimi tasarımı varsa çalışabilir. Üretici ve proje doğrulaması olmadan GES'in otomatik devreye gireceği varsayılmamalıdır."}},{"@type":"Question","name":"Tesis içi black start testi TEİAŞ yan hizmetine katılım için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. TEİAŞ'ın müstakil depolama tesisleri için oturan sistemin toparlanması hizmeti ayrı anlaşma, teknik kriter ve test prosedürlerine bağlıdır. Tesis içi başarı resmî hizmet kabulü veya gelir garantisi oluşturmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS ada modu, grid-forming ve black start işlevleri nasıl güvenli kabul edilir?","item":"https://alo186.com/haberler/bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul"}]}]}</script></head>
<body data-ai-cms-id="cms_6d2a9f4c8b173e50" data-ai-cms-version="1" data-risk-class="legal"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · legal risk</span><h1>BESS ada modu, grid-forming ve black start işlevleri nasıl güvenli kabul edilir?</h1><p class="lead">BESS ada modu ve black start kabul testini SoC rezervi, ölü bara enerjilendirme, yük alma, koruma ve yeniden senkron kanıtlarıyla hazırlayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 6</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>BESS ada modu ve black start kabul testi, şebeke kesildiğinde bataryanın yalnız yük beslemesiyle tamamlanmaz. Sistem önce grid-following veya grid-forming olarak sınıflandırılmalı ve gerilimsiz barayı kurma kabiliyeti doğrulanmalıdır. Kabul; minimum SoC ve yardımcı güç rezervi, ölü bara kontrolü, gerilim-frekans oluşturma, kritik yüklerin sıralı alınması, trafo ve motor ilk akımları, GES/jeneratör koordinasyonu, ada korumaları, başarısız başlatmadan güvenli dönüş ve şebeke geri geldiğinde senkron yeniden bağlantı kayıtlarını gerektirir. Tesis içi yedekleme, TEİAŞ&#x27;ın oturan sistemin toparlanması hizmetiyle aynı değildir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="kapsam-ve-isletme-modu"><h2>Tesis içi ada işletmesi ile sistem toparlanması hizmeti neden ayrılmalıdır?</h2><p>Tesis içi ada modu, şebeke kesildiğinde belirlenmiş iç barayı ve kritik yükleri bağımsız beslemeyi amaçlar. Oturan sistemin toparlanması ise elektrik sisteminin yeniden kurulmasına yönelik, anlaşma ve teknik kriterlere bağlı bir yan hizmettir. Aynı batarya her iki teknik kabiliyete sahip görünse bile resmî hizmete katılım otomatik olarak doğmaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Kabulün başlangıcında sistem sınırı, bağlantı kesicileri, kritik yük barası, varsa jeneratör ve GES bağlantıları, şebeke oluşturma yetkisi ve resmî yükümlülük belgeleri tek hatta gösterilmelidir. Hangi testin tesis sürekliliği, hangisinin şebeke yan hizmeti için yapıldığı açıkça ayrılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Ada sınırını ve enerjilendirilecek baraları tek hatta işaretleyin.</li><li>Grid-following ve grid-forming inverter işlevlerini ayrı kaydedin.</li><li>Tesis yedekleme testi ile TEİAŞ yan hizmeti testini karıştırmayın.</li><li>Bağlantı anlaşması, yan hizmet anlaşması ve üretici kabiliyetini ayrı kanıtlayın.</li></ul></section><section id="enerji-ve-yardimci-guc-rezervi"><h2>Black start için SoC ve yardımcı güç rezervi nasıl belirlenmelidir?</h2><p>Ölü bara başlatması sırasında yalnız dış yüklere giden enerji değil; BMS, HVAC, yangın algılama, PCS kontrolü, şalt bobinleri, haberleşme, trafonun mıknatıslanması ve motor ilk akımları da dikkate alınmalıdır. Kullanılabilir enerji, ad plakasındaki kWh değerinden farklı olabilir; sıcaklık, SoH, minimum SoC, güç sınırı ve güvenlik rezervi hesaba katılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Kabul öncesinde başlatma enerji bütçesi hazırlanmalı ve en olumsuz makul koşulda tekrarlanabilir başlatma sayısı belirlenmelidir. Yetersiz SoC, yardımcı AC/DC kaynağı kaybı veya HVAC hazır değilse sistemin black start komutunu reddetmesi ya da güvenli duruma dönmesi test edilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>SoC, SoH, sıcaklık ve kullanılabilir kWh sınırlarını kaydedin.</li><li>BMS, PCS, HVAC, şalt ve haberleşme yardımcı yüklerini bütçeye ekleyin.</li><li>Trafo mıknatıslanması ve motor ilk akımlarını ayrı senaryolaştırın.</li><li>Düşük SoC veya yardımcı güç kaybında güvenli ret davranışını doğrulayın.</li></ul></section><section id="olu-bara-ve-yuk-alma"><h2>Ölü bara enerjilendirme ve kademeli yük alma nasıl test edilir?</h2><p>Başlatma öncesinde bara gerilimsizliği, kaynak kesicilerinin açık konumu ve geri besleme yollarının kapalı olduğu doğrulanmalıdır. BESS gerilim ve frekansı oluşturduktan sonra boş bara, trafo, küçük sabit yükler, kritik kontrol yükleri ve büyük motorlar önceden tanımlanmış sırayla alınmalıdır. Her adımda gerilim, frekans, RoCoF, akım, kW-kVAr ve PCS sınırları trendlenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Yük basamağının büyüklüğü, inverterin geçici akım kabiliyeti ve droop ayarlarıyla uyumlu olmalıdır. Frekans çökmesi, salınım, gerilim çukuru, koruma açması veya BMS güç sınırlaması görülürse yük sırası yeniden tasarlanmalıdır. Tek başarılı başlatma yerine farklı SoC ve yük kombinasyonlarında tekrarlanabilirlik aranmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Ölü bara, kesici ve geri besleme kontrollerini saat damgalı kaydedin.</li><li>Yükleri kritikiyet, ilk akım ve yeniden başlatma ihtiyacına göre sıralayın.</li><li>Her basamakta V, f, RoCoF, P, Q ve akım trendi alın.</li><li>Aşırı büyük yük adımında yük atma ve güvenli toparlanmayı test edin.</li></ul></section><section id="diger-kaynaklar-ve-yeniden-senkron"><h2>GES, jeneratör ve şebekeye yeniden bağlanma nasıl koordine edilir?</h2><p>Ada barasında GES inverteri grid-following ise BESS&#x27;in oluşturduğu gerilim ve frekansa bağlanabilir; ancak anti-islanding, güç rampası, minimum yük ve ters güç sınırları birlikte değerlendirilmelidir. Jeneratör devreye alınacaksa senkronizasyon, kW-kVAr yük paylaşımı, governor/AVR davranışı ve hangi kaynağın grid-forming referansı olduğu açık olmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Şebeke geri geldiğinde otomatik kapanma yalnız gerilim varlığına göre yapılmamalıdır. Faz sırası, gerilim, frekans, faz açısı, senkron kontrolü, bekleme süresi ve kesici geri bildirimi doğrulanmalı; gerekiyorsa önce ada yükü şebekeye transfer edilip BESS normal moda dönmelidir. Başarısız senkron veya iletişim kaybında kesicinin kapanmadığı kanıtlanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>GES anti-islanding ve ada çalışma izinlerini model bazında doğrulayın.</li><li>Jeneratörle grid-forming referansı ve yük paylaşım rollerini belirleyin.</li><li>Şebekeye yeniden bağlanmada senkron kontrolü ve kesici feedbackini test edin.</li><li>Başarısız senkron, haberleşme kaybı ve yanlış faz sırasını fail-closed sınayın.</li></ul></section><section id="kabul-dosyasi"><h2>BESS ada modu ve black start kabul dosyasında neler bulunmalıdır?</h2><p>Dosya; tek hat, işletme modları, firmware ve parametre yedeği, SoC/SoH rezerv hesabı, yardımcı yük listesi, koruma ayarları, ölü bara kontrolü, yük alma sırası, GES/jeneratör koordinasyonu, senkron kontrolü, olay kayıtları, SCADA komutları, alarm matrisi ve imzalı test sonuçlarını içermelidir. Her senaryo için başlangıç koşulu ve güvenli geri dönüş tanımlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Tekrarlanamayan başlatma, yetersiz enerji rezervi, kararsız gerilim-frekans, yanlış kesici kapanması, korunmasız ada veya senkron dışı yeniden bağlantı varsa kabul verilmemelidir. Mevcut BESS bütün senaryoları kanıtla geçiyorsa yalnız pazarlama dili nedeniyle yeni PCS, EMS veya ek batarya satın almak gereksizdir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>Testlerin başlangıç SoC, sıcaklık ve yük koşullarını değişmez kaydedin.</li><li>Komut, kesici, koruma, alarm ve ölçümleri ortak zaman çizelgesinde birleştirin.</li><li>Her başarısızlık için güvenli durum ve yeniden test koşulu tanımlayın.</li><li>Kanıt yeterliyse gereksiz kapasite veya kontrolör yatırımı yapmayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>Her BESS sistemi black start yapabilir mi?</summary><p>Hayır. Birçok sistem grid-following çalışır ve gerilim-frekans referansı olmadan ölü barayı kuramaz. Black start için grid-forming PCS, yardımcı güç, koruma, şalt ve kontrol mimarisinin birlikte tasarlanması ve test edilmesi gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Ada modu ile UPS işlevi aynı mıdır?</summary><p>Her zaman değil. Transfer süresi, güç kalitesi, yük önceliği, kısa devre akımı, koruma seçiciliği ve çalışma süresi farklı olabilir. Kritik yük için kabul kriteri uygulamanın kesinti toleransına göre ayrıca tanımlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>BESS black start yapınca GES otomatik çalışır mı?</summary><p>Yalnız GES inverterinin oluşturduğu ada şebekesine bağlanmasına izin veren kontrol, anti-islanding ve güç yönetimi tasarımı varsa çalışabilir. Üretici ve proje doğrulaması olmadan GES&#x27;in otomatik devreye gireceği varsayılmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Tesis içi black start testi TEİAŞ yan hizmetine katılım için yeterli midir?</summary><p>Hayır. TEİAŞ&#x27;ın müstakil depolama tesisleri için oturan sistemin toparlanması hizmeti ayrı anlaşma, teknik kriter ve test prosedürlerine bağlıdır. Tesis içi başarı resmî hizmet kabulü veya gelir garantisi oluşturmaz.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ev-tipi-enerji-depolama-kac-kwh-olmali">Ev tipi enerji depolama kaç kWh olmalı?</a><a class="button secondary" href="/haberler/batarya-c-rate-dod-kullanilabilir-kapasite">Batarya C-rate, DoD ve kullanılabilir kapasite</a><a class="button secondary" href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">Batarya SoC ve SoH farkı</a><a class="button secondary" href="/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak">LiFePO4 güvenliği, BMS ve termal kaçak</a><a class="button secondary" href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES elektrik kesintisinde çalışır mı?</a><a class="button secondary" href="/haberler/vpp-sanal-guc-santrali-nedir">VPP sanal güç santrali nedir?</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/64911" target="_blank" rel="external noopener">IEC — IEC TS 62933-3-3:2022 — Energy Intensive, Islanded Grid and Backup Applications</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/75427" target="_blank" rel="external noopener">IEC — IEC 62933-3-1:2025 — Planning and Performance Assessment of EES Systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://webstore.iec.ch/en/publication/62507" target="_blank" rel="external noopener">IEC — IEC TS 62786-3:2023 — Grid Connection Requirements for Stationary BESS</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.teias.gov.tr/mustakil-elektrik-depolama-tesisleri-icin-oturan-sistemin-toparlanmasi-hizmeti" target="_blank" rel="external noopener">TEİAŞ — Müstakil Elektrik Depolama Tesisleri İçin Oturan Sistemin Toparlanması Hizmeti</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://epdk.gov.tr/Detay/Icerik/3-6723/elektrik-piyasasi-yan-hizmetler-yonetmeligi" target="_blank" rel="external noopener">EPDK — Elektrik Piyasası Yan Hizmetler Yönetmeliği ve Anlaşmaları</a><span>Erişim: 2026-08-03</span></li><li id="source-S6"><a href="https://www.teias.gov.tr/duyurular/elektrik-depolama-unite-veya-tesislerinin-yan-hizmetlerde-kullanilmasina-dair-teknik-kriterler-ve-test-prosedurleri" target="_blank" rel="external noopener">TEİAŞ — Elektrik Depolama Ünite veya Tesislerinin Yan Hizmetlerde Kullanılmasına Dair Teknik Kriterler ve Test Prosedürleri</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#kapsam-ve-isletme-modu">Tesis içi ada işletmesi ile sistem toparlanması hizmeti neden ayrılmalıdır?</a><a href="#enerji-ve-yardimci-guc-rezervi">Black start için SoC ve yardımcı güç rezervi nasıl belirlenmelidir?</a><a href="#olu-bara-ve-yuk-alma">Ölü bara enerjilendirme ve kademeli yük alma nasıl test edilir?</a><a href="#diger-kaynaklar-ve-yeniden-senkron">GES, jeneratör ve şebekeye yeniden bağlanma nasıl koordine edilir?</a><a href="#kabul-dosyasi">BESS ada modu ve black start kabul dosyasında neler bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>