<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>BESS Augmentasyon Planı: EOL Kullanılabilir Enerji | ALO186</title>
<meta name="description" content="BESS kapasite kaybı nasıl yönetilir? EOL kullanılabilir enerji, oversizing, rack augmentasyonu, PCS oranı, garanti ve saha kabul testini planlayın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS kapasitesi yaşlandıkça nasıl korunur? Augmentasyon ve EOL enerji garantisi nasıl planlanır?","description":"BESS kapasite kaybı nasıl yönetilir? EOL kullanılabilir enerji, oversizing, rack augmentasyonu, PCS oranı, garanti ve saha kabul testini planlayın.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Battery energy storage system"},{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"Capacity augmentation"},{"@type":"DefinedTerm","name":"End of life"},{"@type":"DefinedTerm","name":"EOL"},{"@type":"DefinedTerm","name":"Usable energy"},{"@type":"DefinedTerm","name":"Nameplate energy"},{"@type":"DefinedTerm","name":"State of health"},{"@type":"DefinedTerm","name":"SoH"},{"@type":"DefinedTerm","name":"Degradation curve"},{"@type":"DefinedTerm","name":"Battery rack"},{"@type":"DefinedTerm","name":"PCS ratio"},{"@type":"DefinedTerm","name":"AC capacity test"},{"@type":"DefinedTerm","name":"Warranty throughput"},{"@type":"DefinedTerm","name":"IEC TS 62933-2-3:2025"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS augmentasyon nedir?","acceptedAnswer":{"@type":"Answer","text":"Augmentasyon, yaşlanma nedeniyle azalan kullanılabilir enerjiyi veya sözleşmedeki güç-süre hedefini korumak için sisteme ek batarya modülü, rack veya container kapasitesi eklenmesidir. Otomatik olarak yalnız hücre değişimi anlamına gelmez."}},{"@type":"Question","name":"Başlangıçta daha büyük batarya kurmak augmentasyonun yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Bazen ilk gün aşırı boyutlandırma tercih edilebilir; ancak takvim yaşlanması, çevrim profili, sıcaklık, garanti koşulları ve PCS sınırı dikkate alınmadan yapılan oversizing ekonomik veya teknik optimum olmayabilir."}},{"@type":"Question","name":"Yeni rack eski rack ile doğrudan paralellenebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Kimya, hücre nesli, gerilim penceresi, BMS yazılımı, kısa devre seviyesi, SoC eşitleme, termal yönetim ve sertifikasyon uyumu üretici tarafından doğrulanmalıdır."}},{"@type":"Question","name":"EOL kapasite garantisi hangi noktada ölçülmelidir?","acceptedAnswer":{"@type":"Answer","text":"Sözleşme açıkça AC veya DC ölçüm sınırını, SoC penceresini, güç seviyesini, sıcaklığı, yardımcı tüketimleri ve test prosedürünü tanımlamalıdır. Aksi hâlde aynı sistem için farklı kullanılabilir kWh sonuçları üretilebilir."}},{"@type":"Question","name":"Augmentasyon yüzdesi sabit bir standart değer midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. NREL çalışmalarındaki örnek yüzdeler maliyet modelleme varsayımlarıdır. Gerçek proje planı, garanti eğrisi, saha performansı, görev çevrimi, iklim ve kapasite taahhüdüne göre belirlenir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS augmentasyon planı","item":"https://alo186.com/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji"}]}]}</script>
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a><a href="/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">BESS kapasitesi</a></nav></header>
<main><article>
<p class="eyebrow">BESS · augmentasyon · kapasite kaybı · EOL · kullanılabilir enerji · rack uyumu</p>
<h1>BESS kapasitesi yaşlandıkça nasıl korunur? Augmentasyon ve EOL enerji garantisi nasıl planlanır?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> BESS augmentasyonu, yaşlanmayla azalan kullanılabilir kWh'ı veya sözleşmedeki MW-saat hedefini korumak için planlı kapasite eklemesidir. Doğru plan; başlangıç oversizing'i, degradasyon eğrisi, PCS ve trafo sınırı, yeni-eski rack uyumu, garanti ve AC saha kapasite testini aynı EOL enerji taahhüdüne bağlar.</p>
<div class="notice"><strong>Yüksek enerji güvenliği:</strong> BESS rack ekleme, DC bara bağlantısı, pre-charge, izolasyon, yangın algılama ve BMS entegrasyonu yalnız üretici onaylı prosedür ve yetkili ekiplerle yapılmalıdır. Farklı yaş veya kimyadaki bataryaların kontrolsüz paralellenmesi yangın ve ark riski oluşturabilir.</div>
<section><h2>Augmentasyon hangi sözleşme sorununu çözer?</h2><table><thead><tr><th>Taahhüt</th><th>Belirsizlik</th><th>Tanımlanması gereken kanıt</th></tr></thead><tbody><tr><td>Ömür sonuna kadar X MWh</td><td>AC mi DC mi, hangi SoC penceresi?</td><td>Ölçüm sınırı, güç, sıcaklık, yardımcı tüketim</td></tr><tr><td>X MW / Y saat</td><td>PCS ve batarya birlikte mi garanti?</td><td>Net güç, sürekli süre, derating koşulları</td></tr><tr><td>Yıllık degradasyon eğrisi</td><td>Takvim ve çevrim yaşlanması varsayımları</td><td>Görev çevrimi, DoD, C-rate, sıcaklık</td></tr><tr><td>Augmentasyon bütçesi</td><td>Ne zaman ve ne kadar kapasite eklenecek?</td><td>Tetik eşiği, uyumluluk, işçilik, yeniden test</td></tr></tbody></table><p>NREL'in 2024 ATB modelinde sabit işletme-bakım maliyeti, sistemi 15 yıllık ömrü boyunca anma kapasitesinde tutmaya yönelik augmentasyon maliyetini içerir. Bu bir proje reçetesi değil, degradasyon maliyetinin ekonomik modelde görünür olması gerektiğini gösteren varsayımdır.</p></section>
<section><h2>İlk gün oversizing ile sonradan augmentasyon farkı</h2><ul><li><strong>İlk gün oversizing:</strong> İnşaat ve entegrasyon tek seferde tamamlanır; fakat kullanılmayan kapasite erken yıllarda sermayeyi bağlar ve takvim yaşlanmasına maruz kalır.</li><li><strong>Kademeli augmentasyon:</strong> Kapasite ihtiyaç oldukça eklenir; ancak gelecekte ürün uyumu, fiyat, sertifikasyon ve saha kesintisi riski taşır.</li><li><strong>Hibrit yaklaşım:</strong> Makul başlangıç rezervi ile planlı bir veya daha fazla kapasite ekleme penceresini birleştirir.</li></ul><p>Karar yalnız hücre fiyatına göre verilmez. PCS gücü, DC/AC oranı, trafo kapasitesi, yardımcı tüketimler, yangın bölmeleri, saha alanı, kablo ve kısa devre dayanımı da ek kapasitenin kullanılabilir olup olmadığını belirler.</p></section>
<section><h2>Yeni ve yaşlı rack birlikte çalışabilir mi?</h2><p>Yeni rack'in daha düşük iç direnci ve farklı kullanılabilir kapasitesi, paralel gruplar arasında akım paylaşımını değiştirebilir. BMS'nin rack bazlı akım sınırlama, SoC eşitleme ve kontaktör sıralaması desteklemesi gerekir. Üretici aşağıdaki noktaları yazılı doğrulamalıdır:</p><ol><li>Hücre kimyası, nominal gerilim ve çalışma penceresi.</li><li>BMS/EMS yazılım ve haberleşme sürümü.</li><li>Yeni-eski rack için kabul edilen SoH farkı.</li><li>Pre-charge, kontaktör ve izolasyon izleme mantığı.</li><li>Kısa devre akımı, sigorta ve DC baranın yeni seviyesi.</li><li>HVAC, gaz algılama ve yangın senaryosu kapasitesi.</li><li>UL/IEC sertifika kapsamı ve saha değişikliği etkisi.</li><li>Garanti başlangıcı ve farklı yaş gruplarının sorumluluğu.</li></ol></section>
<section><h2>EOL kullanılabilir enerji nasıl doğrulanır?</h2><p>IEC TS 62933-2-3:2025, devreye alma sonrasında EES performansını değerlendiren saha test parametreleri ve yöntemleri için güncel bir çerçeve sunar. IEC 62933-3-1:2025 ise planlama, boyutlandırma, izleme, işletme, performans değerlendirmesi ve bakımın birlikte dokümante edilmesini ele alır.</p><p>Devir-kabul ve periyodik kapasite testinde en az şu sınırlar yazılmalıdır:</p><ol><li>Başlangıç ve bitiş SoC veya hücre gerilim sınırları.</li><li>AC sayaç mı, PCS DC barası mı ölçüm noktası?</li><li>Şarj/deşarj güç seviyesi ve izin verilen derating.</li><li>Ortam, hücre ve HVAC sıcaklığı.</li><li>Yardımcı tüketimlerin net enerjiye dahil edilme yöntemi.</li><li>Dinlenme, dengeleme ve geri şarj süresi.</li><li>Rack sapmaları, alarmlar ve erişilemeyen kapasite.</li><li>Ölçüm belirsizliği ve tekrar test koşulu.</li></ol><div class="notice"><strong>Satın almama sınırı:</strong> Düşük bir SoH ekranı görüldüğünde doğrudan yeni rack alınmamalıdır. Önce BMS tahmin yöntemi, gerçek AC/DC kapasite testi, sıcaklık, SoC kalibrasyonu, yardımcı tüketimler ve garanti referansı doğrulanmalıdır.</div></section>
<section><h2>Augmentasyon tetikleyicisi nasıl yazılır?</h2><p>“Kapasite düşünce ekleme yapılır” ifadesi denetlenebilir değildir. Tetikleyici; örneğin tanımlı test koşullarında net kullanılabilir enerjinin sözleşme eğrisinin altına düşmesi, belirli rack sapmasının aşılması veya güç-süre taahhüdünün karşılanmaması şeklinde ölçülebilir olmalıdır. Ekleme sonrasında yalnız yeni rack testi değil, bütün sistemin net güç, enerji, verim, koruma ve yangın senaryosu yeniden doğrulanır.</p><p><a href="/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">BESS SoC, SoH ve kapasite testi</a>, <a href="/haberler/enerji-depolama-ul-9540-ul-9540a-nfpa-855-farki">UL 9540, UL 9540A ve NFPA 855</a>, <a href="/haberler/ups-aku-kapasite-testi-self-test-desarj-farki">UPS batarya kapasite testi</a>, <a href="/haberler/vpp-temel-tuketim-degeri-baseline-telemetri-uzlastirma">VPP telemetri ve uzlaştırma</a>, <a href="/haberler/harmonik-thdi-tdd-thdv-pcc-olcum-farki">PCC güç kalitesi</a>, <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a>, <a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketi</a> ve <a href="/elektrik-durum-merkezi?event=bess&scope=facility">Elektrik Durum Merkezi</a> ile izlenebilirlik kurulabilir.</p></section>
<section><h2>Kaynaklar ve güncellik</h2><ul><li><a href="https://webstore.iec.ch/en/publication/77334" target="_blank" rel="noopener">IEC TS 62933-2-3:2025 — saha işletmesinde performans değerlendirme testi</a></li><li><a href="https://webstore.iec.ch/en/publication/75427" target="_blank" rel="noopener">IEC 62933-3-1:2025 — planlama ve performans değerlendirmesi</a></li><li><a href="https://webstore.iec.ch/en/publication/27124" target="_blank" rel="noopener">IEC 62933-2-1 — EES birim parametreleri ve test yöntemleri</a></li><li><a href="https://atb.nrel.gov/electricity/2024/residential_battery_storage" target="_blank" rel="noopener">NREL 2024 Annual Technology Baseline — battery augmentation</a></li></ul><p><strong>Son doğrulama: 30 Temmuz 2026.</strong> NREL augmentasyon oranları ve maliyetleri model varsayımlarıdır; gerçek proje üretici degradasyon eğrisi, garanti, görev çevrimi ve saha testine göre tasarlanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, BESS kapasite augmentasyonunu; EOL kullanılabilir enerji taahhüdü, ilk gün oversizing, kademeli rack ekleme, yeni-eski batarya uyumu, PCS oranı ve yeniden kabul testi üzerinden planlamayı ele alır. SoC/SoH rehberi mevcut kapasitenin nasıl ölçüleceğini; garanti/throughput içerikleri sözleşme tüketim sınırlarını; UL 9540A rehberi ise yangın ve yayılım kanıtını açıklar.</p></section>
<section class="cta"><h2>Teknik devir-kabul ve ömür planını oluşturun</h2><p>Degradasyon eğrisi, kapasite testi, EOL taahhüdü, augmentasyon tetikleyicisi, rack uyumluluğu ve garanti sorumluluğunu tek dosyada birleştirin.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></p></section>
</article></main>
<footer><p>ALO186 bağımsız bilgilendirme platformudur; resmî kurum, dağıtım şirketi, üretici veya yetkili servis değildir.</p></footer></body></html>
