<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS DC İzolasyon Hatası, IMD ve Arıza Yeri | ALO186</title><meta name="description" content="BESS DC izolasyon direnci alarmında IMD, kaçak kapasite, artı/eksi kutup-toprak gerilimleri ve arıza yeri tespitini güvenli biçimde ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/bess-dc-izolasyon-hatasi-imd-toprak-ariza-yeri"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS DC izolasyon hatası ve IMD alarmı nasıl doğrulanır?","description":"BESS DC izolasyon direnci alarmında IMD, kaçak kapasite, artı/eksi kutup-toprak gerilimleri ve arıza yeri tespitini güvenli biçimde ayırın.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/bess-dc-izolasyon-hatasi-imd-toprak-ariza-yeri","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Insulation Monitoring Device"},{"@type":"DefinedTerm","name":"İzolasyon direnci"},{"@type":"DefinedTerm","name":"IT sistemi"},{"@type":"DefinedTerm","name":"DC toprak arızası"},{"@type":"DefinedTerm","name":"Sistem kaçak kapasitesi"},{"@type":"DefinedTerm","name":"Artı kutup-toprak gerilimi"},{"@type":"DefinedTerm","name":"Eksi kutup-toprak gerilimi"},{"@type":"DefinedTerm","name":"İzolasyon arıza yeri tespiti"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS izolasyon alarmı her zaman gerçek kablo kaçağı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Nem, kirlenme, kablo veya hücre-rack izolasyonu, PCS filtreleri, ölçüm devresi, sistem kaçak kapasitesi ve hatalı IMD ayarı alarm oluşturabilir. Kök neden bölümlere ayırma ve trendle doğrulanmalıdır."}},{"@type":"Question","name":"İlk izolasyon hatasında sistem hemen açmalı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Bu karar sistem topolojisi, risk analizi, üretici mantığı ve yürürlükteki standartlara bağlıdır. İzolesiz IT sistemlerinde ilk hata alarmı ile kontrollü devam mümkün olabilir; ikinci hata ciddi tehlike oluşturabilir."}},{"@type":"Question","name":"Megger testi BESS bağlıyken yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici onayı olmadan yapılamaz. Yüksek test gerilimi BMS, PCS, sensör ve filtrelere zarar verebilir. Devre izolasyonu ve test yöntemi üretici prosedürüne göre belirlenmelidir."}},{"@type":"Question","name":"Artı ve eksi kutup-toprak gerilimleri arıza yönünü gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Dengesizlik arızanın hangi kutup tarafına yakın olduğunu düşündürebilir, ancak tek başına kesin yer tespiti değildir. IMD verisi ve kontrollü bölüm ayırma gerekir."}},{"@type":"Question","name":"IMD alarm eşiği rastgele yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Eşik, sistem gerilimi, kaçak kapasitesi, üretici sınırları, güvenlik analizi ve kabul kriteriyle belirlenmelidir. Alarmı susturmak için eşik yükseltmek tehlikelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS DC izolasyon hatası ve IMD"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">Depolama kabulü</a><a href="/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak">BESS güvenliği</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · DC izolasyon · IMD · ground fault · 15 dk</span><h1>BESS DC izolasyon hatası ve IMD alarmı nasıl doğrulanır?</h1><p class="lead"><strong>Alarmı resetlemek yerine izolasyon direncinin hangi bölümde, hangi çalışma modunda ve hangi hızla düştüğünü bulun.</strong> IMD eşikleri, sistem kaçak kapasitesi, artı/eksi kutup-toprak gerilimleri ve kontrollü arıza yeri tespiti aynı kabul dosyasında olmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve üretici teknik belgeleri</span><span>Yüksek DC gerilimde yalnız yetkin personel çalışmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>IMD, toprağa doğrudan bağlanmamış AC/DC IT sistemlerinde aktif iletkenlerin toprağa göre izolasyon direncini sürekli izler.</strong> BESS alarmı; batarya rack’i, DC bara, kablo, PCS, yardımcı devre, nem veya ölçüm ayarından kaynaklanabilir. Tek bir ohm değeriyle karar verilmez: alarm zamanı, sistem modu, artı/eksi kutup-toprak gerilimleri, kaçak kapasitesi ve bölüm bazlı izolasyon davranışı birlikte incelenir.</p></section>
<section><h2>Alarm türlerini ayırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası açıklama</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Yağmur/nem sonrası düşüş</td><td>Konnektör, kablo veya kabin yüzey kaçağı</td><td>Nem trendi, termal/görsel kontrol, bölüm ayırma</td></tr><tr><td>PCS devreye girince alarm</td><td>Filtre, DC link veya ortak mod etkisi</td><td>Çalışma modu ve IMD uyumluluğu</td></tr><tr><td>Tek rack bağlıyken düşüş</td><td>Rack, modül, kablo veya kontaktör çevresi</td><td>Üretici prosedürüyle kontrollü izolasyon</td></tr><tr><td>Değer salınıyor</td><td>Yüksek sistem kaçak kapasitesi veya paralel ölçüm cihazları</td><td>IMD ayarı, tepki süresi ve kapasite kaydı</td></tr><tr><td>Artı/eksi toprak gerilimleri dengesiz</td><td>Belirli kutba yakın izolasyon zayıflığı</td><td>IMD yön bilgisi ve arıza yeri sistemi</td></tr></tbody></table></div></section>
<section><h2>On adımlı güvenli teşhis zinciri</h2><ol class="steps"><li><strong>Tek hattı doğrulayın:</strong> batarya, PCS, DC/DC, yardımcı kaynaklar ve bütün toprak referanslarını işaretleyin.</li><li><strong>Topolojiyi sınıflandırın:</strong> sistem gerçekten izolesiz IT mi, yüksek empedanslı referans mı, yoksa başka bir topraklama düzeni mi kullanıyor?</li><li><strong>Alarm anını alın:</strong> SoC, güç yönü, kontaktör durumu, PCS modu, sıcaklık ve nemle eşleştirin.</li><li><strong>IMD ayarını kaydedin:</strong> alarm eşikleri, gecikmeler, ölçüm profili ve izin verilen kaçak kapasitesini doğrulayın.</li><li><strong>Kutup-toprak değerlerini trendleyin:</strong> DC+, DC− ve toplam bara gerilimlerini aynı zaman tabanında alın.</li><li><strong>Paralel ölçüm etkisini kontrol edin:</strong> birden fazla IMD veya ölçüm enjeksiyonunun birbirini bozmadığını doğrulayın.</li><li><strong>Bölümleme planı hazırlayın:</strong> rack, string, DC kablo ve PCS tarafını üretici prosedürüne göre kontrollü ayırın.</li><li><strong>Arıza yeri tespiti uygulayın:</strong> uygun lokatör sistemi varsa ölçüm akımını bölüm bazında izleyin; rastgele konektör sökmeyin.</li><li><strong>Onarım sonrası tekrar test edin:</strong> enerjisiz ve işletme modlarında izolasyon trendi, alarm ve trip matrisi doğrulansın.</li><li><strong>Kanıtı kapatın:</strong> kök neden, değişen parça, tork, sızdırmazlık, firmware ve kabul değerlerini as-built dosyaya ekleyin.</li></ol></section>
<section class="warning"><h2>Alarmı susturmak için IMD eşiğini yükseltmeyin</h2><p>Yüksek DC gerilim, büyük depolanmış enerji ve ikinci izolasyon hatası riski nedeniyle rastgele reset, bypass veya eşik değişikliği tehlikelidir. Üretici onayı olmadan megohmmetre bağlamak BMS, PCS, sensör ve EMC bileşenlerine zarar verebilir. Enerjisizlik, DC deşarj süresi ve gerilim yokluğu doğrulanmadan kabin açılmaz.</p></section>
<section><h2>Kabul ve arıza dosyasında bulunması gerekenler</h2><ul class="checklist"><li>BESS, PCS ve DC dağıtım tek hattı</li><li>Sistem topraklama/IT topolojisi</li><li>IMD marka, model, firmware ve IEC 61557-8 uygunluğu</li><li>Alarm 1, alarm 2 ve trip eşikleri</li><li>Başlatma, tepki ve bırakma gecikmeleri</li><li>İzin verilen sistem kaçak kapasitesi</li><li>DC+, DC− ve bara-toprak gerilim trendleri</li><li>Alarm zamanı SoC, güç ve çevre koşulları</li><li>Rack/string bölümleme ve LOTO planı</li><li>İzolasyon arıza yeri tespit sonucu</li><li>Onarım öncesi/sonrası ölçüm</li><li>İkinci hata ve acil durdurma matrisi</li><li>Üretici megger/test gerilimi izni</li><li>As-built, tork ve sızdırmazlık kayıtları</li></ul></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>BESS DC izolasyon direnci, IMD alarmı ve arıza yeri tespitine</strong> odaklanır. <a href="/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak">BESS yangın planı</a> termal kaçak ve müdahaleye; <a href="/haberler/bess-garanti-soh-throughput-cevrim-verim-kabul-kriterleri">BESS garanti rehberi</a> kapasite ve verime; <a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">şebeke kabul rehberi</a> bağlantı ve yan hizmet testlerine odaklanır.</p></section>
<section class="decision"><h2>IMD değiştirmeme sınırı</h2><p>Alarmın nedeni yanlış ölçüm profili, paralel IMD etkileşimi, geçici nem veya dış devre ise cihazı değiştirmek kalıcı çözüm değildir. Önce sistem topolojisi, kaçak kapasitesi, üretici eşikleri ve bölüm bazlı kök neden doğrulanmalıdır.</p><p>İlgili bağlantılar: <a href="/haberler/bess-termal-kacak-off-gas-gaz-algilama-acil-durum">off-gas erken uyarı</a>, <a href="/haberler/batarya-precharge-on-sarj-kontaktor-kaynamasi">precharge ve kontaktör</a>, <a href="/haberler/bess-soc-soh-kullanilabilir-enerji-kapasite-testi">SoC/SoH kabulü</a>, <a href="/isletme-surekliligi/">işletme sürekliliği</a>.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>BESS izolasyon alarmı her zaman gerçek kablo kaçağı mıdır?</summary><p>Hayır. Nem, kirlenme, kablo veya hücre-rack izolasyonu, PCS filtreleri, ölçüm devresi, sistem kaçak kapasitesi ve hatalı IMD ayarı alarm oluşturabilir. Kök neden bölümlere ayırma ve trendle doğrulanmalıdır.</p></details><details><summary>İlk izolasyon hatasında sistem hemen açmalı mıdır?</summary><p>Bu karar sistem topolojisi, risk analizi, üretici mantığı ve yürürlükteki standartlara bağlıdır. İzolesiz IT sistemlerinde ilk hata alarmı ile kontrollü devam mümkün olabilir; ikinci hata ciddi tehlike oluşturabilir.</p></details><details><summary>Megger testi BESS bağlıyken yapılabilir mi?</summary><p>Üretici onayı olmadan yapılamaz. Yüksek test gerilimi BMS, PCS, sensör ve filtrelere zarar verebilir. Devre izolasyonu ve test yöntemi üretici prosedürüne göre belirlenmelidir.</p></details><details><summary>Artı ve eksi kutup-toprak gerilimleri arıza yönünü gösterir mi?</summary><p>Dengesizlik arızanın hangi kutup tarafına yakın olduğunu düşündürebilir, ancak tek başına kesin yer tespiti değildir. IMD verisi ve kontrollü bölüm ayırma gerekir.</p></details><details><summary>IMD alarm eşiği rastgele yükseltilebilir mi?</summary><p>Hayır. Eşik, sistem gerilimi, kaçak kapasitesi, üretici sınırları, güvenlik analizi ve kabul kriteriyle belirlenmelidir. Alarmı susturmak için eşik yükseltmek tehlikelidir.</p></details></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a href="https://webstore.iec.ch/en/publication/5582" target="_blank" rel="noopener">IEC 61557-8:2014</a> — IT sistemleri için sürekli izolasyon izleme cihazlarının gerekleri</li><li><a href="https://webstore.iec.ch/en/publication/68297" target="_blank" rel="noopener">IEC 62933-5-2:2025</a> — elektrokimyasal şebeke bağlantılı enerji depolama sistemlerinin güvenliği</li><li><a href="https://webstore.iec.ch/en/publication/28936" target="_blank" rel="noopener">IEC 62477-1:2022</a> — güç elektroniği dönüştürücü sistemlerinde elektriksel güvenlik</li><li><a href="https://www.bender.de/en/products/insulation-monitoring/isometer-isoes425/" target="_blank" rel="noopener">Bender isoES425</a> — sabit enerji depolamada izolasyon direnci, kutup-toprak gerilimi ve kaçak kapasitesi örneği</li><li><a href="https://www.productinfo.schneider-electric.com/im400c_m-rw-pv/viewer?docidentity=DeviceOverview-95FFA6C7&amp;extension=xml&amp;lang=en&amp;manualidentity=UserManualSeriesInsulationMonitorin-9602132D" target="_blank" rel="noopener">Schneider Electric Vigilohm IM400</a> — izolasyon trendi, eşik ve arıza kayıt işlevleri</li></ul></section>
<section class="cta"><h2>Kurumsal teknik ön değerlendirme</h2><p>BESS tek hattı, IMD trendi, arıza yeri, PCS çalışma modu ve güvenli yeniden devreye alma kriterlerini tek dosyada değerlendirin.</p><p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Ön değerlendirme kapsamını aç</a></p></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> Arıza kaydı almaz ve resmî kurum değildir.</p></div></footer></body></html>