<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Garantisinde SoH, Throughput, Çevrim ve Verim Nasıl Okunur? | ALO186</title><meta name="description" content="BESS garantisinde SoH, kullanılabilir enerji, throughput, çevrim, round-trip verim, availability ve yardımcı tüketimi doğru sistem sınırıyla değerlendirin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/bess-garanti-soh-throughput-cevrim-verim-kabul-kriterleri"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS garantisinde SoH, throughput, çevrim ve verim nasıl okunur?","description":"Batarya enerji depolama sistemi performans garantisini, ölçüm sınırını ve kabul testlerini kullanıcı niyetine göre açıklayan teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/bess-garanti-soh-throughput-cevrim-verim-kabul-kriterleri","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"State of health"},{"@type":"DefinedTerm","name":"Usable energy"},{"@type":"DefinedTerm","name":"Energy throughput"},{"@type":"DefinedTerm","name":"Equivalent full cycle"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"Standby loss"},{"@type":"DefinedTerm","name":"Availability guarantee"},{"@type":"DefinedTerm","name":"Reference performance test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS için yüzde 80 SoH garantisi ne anlama gelir?","acceptedAnswer":{"@type":"Answer","text":"Tek başına yeterli değildir. SoH hesabının başlangıç referansı, AC veya DC sistem sınırı, sıcaklık, C-rate, SoC penceresi, ölçüm cihazı ve kullanılabilir enerji test yöntemi sözleşmede tanımlanmalıdır."}},{"@type":"Question","name":"Throughput garantisi ile çevrim garantisi aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Throughput belirli süre boyunca işlenen toplam enerji miktarını; çevrim veya eşdeğer tam çevrim ise kısmi şarj-deşarjların tam çevrime dönüştürülmüş sayısını ifade eder. Sözleşme hangisinin bağlayıcı olduğunu açıkça söylemelidir."}},{"@type":"Question","name":"Round-trip efficiency hangi sayaçlardan hesaplanmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Şarj ve deşarj enerjisi aynı tanımlı sistem sınırında, aynı zaman tabanında ve kalibre sayaçlarla ölçülmelidir. Trafo, PCS, HVAC ve yardımcı tüketimlerin kapsama girip girmediği yazılı olmalıdır."}},{"@type":"Question","name":"Availability yüksekse batarya kapasitesi de uygun mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Availability sistemin hizmete hazır olduğu süreyi; kullanılabilir enerji ve SoH ise kapasite performansını anlatır. İki KPI ayrı test ve veriyle doğrulanmalıdır."}},{"@type":"Question","name":"BESS kabulünde yalnız fabrika testi yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Fabrika testi ürün ve entegrasyon kanıtı sağlar; saha kabulünde gerçek sayaç sınırı, kullanılabilir enerji, güç, tepki, yardımcı tüketim, verim ve alarm kayıtları ayrıca ölçülmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS garanti ve performans kabulü"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">Depolama kabulü</a><a href="/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak">BESS güvenliği</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · SoH · Throughput · Verim · Availability · 16 dk</span><h1>BESS garantisinde SoH, throughput, çevrim ve verim nasıl okunur?</h1><p class="lead">“10 yıl garanti” veya “yüzde 80 kapasite” tek başına teknik kabul kriteri değildir. <strong>Ölçüm sınırı, kullanılabilir enerji, sıcaklık, SoC penceresi, C-rate, yardımcı tüketim, throughput, availability ve test sıklığı</strong> aynı performans ekinde tanımlanmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, DOE FEMP, NREL/NLR, Sandia ve üretici performans açıklamaları</span><span>Bu içerik yatırım getirisi veya garanti sonucu taahhüt etmez</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>BESS garantisini değerlendirirken önce “hangi noktadan hangi noktaya ölçüyoruz?” sorusunu cevaplayın. SoH ve kullanılabilir enerji kapasiteyi; throughput ve eşdeğer tam çevrim kullanım miktarını; round-trip efficiency şarj-deşarj kayıplarını; availability ise sistemin hizmete hazır olma oranını anlatır. Bu değerler aynı şey değildir ve kabul dosyasında ayrı ölçüm, dışlama ve düzeltme kuralları bulunmalıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. SoH neden yalnız BMS ekranındaki yüzde değildir?</h2><p>State of health, bataryanın yeni veya sözleşmede tanımlanan başlangıç durumuna göre kalan performansını ifade eder; ancak tek bir evrensel saha hesabı yoktur. Kullanılabilir enerji, iç direnç, güç kabiliyeti ve hücre dengesizliği farklı sağlık göstergeleridir. NREL batarya ömrü çalışmalarında sıcaklık, SoC geçmişi, çevrim derinliği, akım seviyesi ve termal yönetimin yaşlanmayı birlikte etkilediğini vurgular.</p><p>Bu nedenle SoH garantisinde başlangıç referans testi, ölçüm sıcaklığı, dinlenme süresi, şarj/deşarj gücü, alt-üst SoC sınırları ve AC/DC sistem sınırı yazılmalıdır. BMS tahmini işletme için değerlidir; sözleşmesel kabulte kalibre sayaçlarla yapılan referans performans testiyle ilişkilendirilmelidir.</p></section>
<section><h2>2. Throughput, çevrim ve eşdeğer tam çevrim farkı</h2><div class="table-wrap"><table><thead><tr><th>Kavram</th><th>Ne ölçer?</th><th>Sözleşme riski</th></tr></thead><tbody><tr><td>Energy throughput</td><td>Belirli sınırdan geçen toplam şarj/deşarj enerjisi</td><td>Tek yön mü, iki yön toplamı mı olduğu belirsiz olabilir</td></tr><tr><td>Cycle</td><td>Üreticinin tanımladığı şarj-deşarj olayı</td><td>Kısmi çevrimlerin nasıl sayıldığı değişebilir</td></tr><tr><td>Equivalent full cycle</td><td>Kısmi çevrimleri tam kapasite çevrimine dönüştürür</td><td>Paydada nominal mi kullanılabilir enerji mi kullanıldığı açıklanmalıdır</td></tr><tr><td>Calendar aging</td><td>Çevrim olmasa da zaman, sıcaklık ve SoC nedeniyle yaşlanma</td><td>Yalnız çevrim garantisi takvim yaşlanmasını görünmez bırakabilir</td></tr></tbody></table></div><p><a href="/haberler/batarya-c-rate-dod-kullanilabilir-kapasite">C-rate, DoD ve kullanılabilir kapasite</a> farklı görevleri anlatır. Bu rehberin odağı ise bu değerlerin ihale, garanti ve saha kabulünde aynı ölçüm sözleşmesine bağlanmasıdır.</p></section>
<section><h2>3. Round-trip efficiency için doğru sistem sınırı</h2><p>IEC 62933-2-1 enerji depolama sistemlerinde birim parametreleri ve test yöntemleri için genel çerçeve sunar. DOE FEMP’in BESS Evaluation Method çalışması ise sahadaki şarj ve deşarj sayaç verilerinden uzun dönem performans KPI’ları çıkarılmasını önerir. Ölçüm sınırı yanlışsa yüksek veya düşük görünen verim gerçekte başka ekipmanların kaybını yansıtabilir.</p><ul><li>DC hücre/rack sınırı</li><li>PCS DC–AC sınırı</li><li>Orta gerilim trafo çıkışı</li><li>HVAC, pompalar, yangın ve kontrol yardımcı tüketimleri</li><li>Standby ve boşta çalışma kayıpları</li><li>Şarj ile deşarj arasında geçen bekleme süresi</li></ul><p>Şartname, hangi yardımcı tüketimlerin verime dahil olduğunu ve enerji sayaçlarının doğruluk sınıfı ile zaman senkronizasyonunu belirtmelidir.</p></section>
<section><h2>4. Availability ve kapasite performansı neden ayrılmalıdır?</h2><p>Availability, sistemin sözleşmesel hizmeti sunmaya hazır olduğu zaman oranıdır. Yüksek availability, kullanılabilir enerji veya round-trip efficiency garantisinin sağlandığı anlamına gelmez. Benzer biçimde kapasitesi uygun bir sistem; iletişim, HVAC, PCS veya koruma arızası nedeniyle hizmete hazır olmayabilir.</p><p>Üretici performans açıklamalarında availability garantileri ayrı bir hizmet metriği olarak sunulabilir. Örneğin Tesla Megapack sayfası performans garantisi ve availability kavramlarını ayrı tanımlar. İhale dosyasında planlı bakım, şebeke kesintisi, işveren kaynaklı duruş, force majeure, haberleşme kaybı ve kısmi güçte çalışma için ayrı hesap kuralları yazılmalıdır.</p></section>
<section><h2>5. Saha kabulü ve yıllık referans testi</h2><ol class="steps"><li>Tek hat üzerinde şarj ve deşarj ölçüm sınırlarını işaretleyin.</li><li>Sayaç sınıfı, CT/VT oranı ve zaman senkronizasyonunu doğrulayın.</li><li>Test öncesi SoC, sıcaklık, dinlenme ve yardımcı yük koşullarını sabitleyin.</li><li>Tanımlı güçte kullanılabilir şarj ve deşarj enerjisini ölçün.</li><li>Round-trip efficiency, standby loss ve yardımcı tüketimi ayrı raporlayın.</li><li>Güç set değerine tepki, doğruluk ve ramp davranışını kaydedin.</li><li>Alarm, derating ve kapasite sınırlama olaylarını ham loglarla ilişkilendirin.</li><li>İlk kabul sonuçlarını yıllık referans testlerinin başlangıç değeri yapın.</li><li>Garanti eşiği aşılırsa düzeltme, augmentation ve yeniden test prosedürünü uygulayın.</li></ol><p>NREL/NLR performans ve sağlık test prosedürü; round-trip efficiency, standby losses, response time/accuracy ve kullanılabilir enerji/SoC metriklerini periyodik referans testleri ile gerçek zamanlı izleme olarak ikiye ayırır.</p></section>
<section><h2>6. İhale ve garanti ekinde bulunması gereken 12 alan</h2><ul><li>Nominal ve kullanılabilir MW/MWh</li><li>AC ve DC ölçüm sınırı</li><li>Başlangıç kapasite ve SoH referansı</li><li>SoC çalışma penceresi ve C-rate</li><li>Sıcaklık ve çevre düzeltmeleri</li><li>Throughput veya eşdeğer tam çevrim bütçesi</li><li>Round-trip efficiency ve yardımcı tüketim sınırı</li><li>Availability formülü ve dışlamalar</li><li>Standby kaybı ve kendi tüketim</li><li>Veri çözünürlüğü, saklama ve erişim hakkı</li><li>Periyodik referans test yöntemi</li><li>Düzeltme, augmentation, yeniden test ve tazmin mekanizması</li></ul></section>
<section><h2>7. Mevcut rehberlerden görev ayrımı</h2><p><a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">Depolama şebeke bağlantı ve yan hizmet testleri</a> TEİAŞ uyumu ve saha kabulünü; <a href="/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak">BESS yangın planı</a> termal kaçak ve acil müdahaleyi; <a href="/haberler/vpp-talep-tarafi-katilimi-toplayici-2026">VPP katılım rehberi</a> esneklik ve toplayıcı sözleşmesini anlatır. Bu sayfa yalnız performans garantisi, ölçüm sınırı ve kapasite/verim kabul dosyasına odaklanır.</p></section>
<section><h2>Satın almama sınırı</h2><div class="warning"><strong>Yeni kapasite siparişinden önce:</strong> Performans düşüşünün sayaç sınırı, sıcaklık, SoC penceresi, yardımcı tüketim, yazılım limiti veya gerçek hücre yaşlanmasından hangisine bağlı olduğu ayrılmalıdır. Mevcut sistem sözleşmedeki kullanılabilir enerji, güç, verim ve availability hedeflerini karşılıyorsa yalnız katalogdaki daha yüksek MWh değeri için augmentation yapılmamalıdır.</div></section>
<section><h2>Uygulanabilir dönüşüm çağrısı</h2><p>Tek hat, sayaç listesi, geçmiş şarj/deşarj verisi ve garanti ekini hazırlayın. ALO186’in <a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik Sürekliliği Pasaportu</a> ile kanıtları sınıflandırabilir, <a href="/isletme-surekliligi">Süreklilik Paneli</a> ile olay kayıtlarını düzenleyebilirsiniz. BESS ihale şartnamesi, performans kabul matrisi veya yıllık referans test kapsamı için <a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">kurumsal teknik ön değerlendirme</a> rotasını kullanın.</p></section>
<section><h2>Birincil kaynaklar</h2><ul class="sources"><li><a href="https://webstore.iec.ch/en/publication/27124" rel="external noopener">IEC 62933-2-1 — EES unit parameters and testing methods</a></li><li><a href="https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method" rel="external noopener">U.S. DOE FEMP — Battery Energy Storage System Evaluation Method</a></li><li><a href="https://research-hub.nrel.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-4/" rel="external noopener">NREL/NLR — Performance and Health Test Procedure for Grid Energy Storage Systems</a></li><li><a href="https://www.sandia.gov/ess/tools-resources" rel="external noopener">Sandia — Uniform energy storage performance protocols</a></li><li><a href="https://www.tesla.com/megapack" rel="external noopener">Tesla Megapack — Performance and availability guarantee description</a></li></ul></section>
</div><aside><div class="side"><strong>Önce bu sekiz değeri eşleştirin</strong><ol><li>MW ve MWh</li><li>AC/DC sınırı</li><li>SoH</li><li>Throughput</li><li>Eşdeğer tam çevrim</li><li>Round-trip efficiency</li><li>Availability</li><li>Yardımcı tüketim</li></ol></div><div class="side"><strong>Hızlı bağlantılar</strong><a href="/sektor-rehberi/modern-elektrik-sebekesi-teknolojileri">Depolama yan hizmetleri →</a><a href="/hesaplama/elektrik-surekliligi-pasaportu/">Kanıt pasaportu →</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Teknik kapsam oluştur →</a></div></aside></div></article></main><footer><div class="wrap">ALO186 bağımsız bilgilendirme platformudur; üretici, yatırım danışmanı, EDAŞ veya kabul kuruluşu değildir.</div></footer></body></html>
