<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Grid-Forming ve Grid-Following: Black Start ve Ada Çalışması | ALO186</title>
<meta name="description" content="BESS'te grid-forming ile grid-following farkını; black start, ada çalışması, yardımcı besleme, trafo inrush, motor kalkışı ve yeniden senkron kabulüyle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-ada-calismasi">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-ada-calismasi#article","headline":"BESS grid-forming ve grid-following: black start ve ada çalışması kabulü","description":"Batarya enerji depolama sisteminde şebekeyi takip etme, gerilim-frekans oluşturma, black start ve ada geçişini ayrı teknik kabiliyetler olarak doğrulayan rehber.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-ada-calismasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid-forming inverter"},{"@type":"DefinedTerm","name":"Grid-following inverter"},{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"Black start"},{"@type":"DefinedTerm","name":"Ada çalışması"},{"@type":"DefinedTerm","name":"Microgrid"},{"@type":"DefinedTerm","name":"Gerilim referansı"},{"@type":"DefinedTerm","name":"Frekans referansı"},{"@type":"DefinedTerm","name":"Droop control"},{"@type":"DefinedTerm","name":"Virtual inertia"},{"@type":"DefinedTerm","name":"Fault ride through"},{"@type":"DefinedTerm","name":"PCS current limit"},{"@type":"DefinedTerm","name":"Trafo mıknatıslanma akımı"},{"@type":"DefinedTerm","name":"Motor kalkış akımı"},{"@type":"DefinedTerm","name":"Yeniden senkronizasyon"},{"@type":"DefinedTerm","name":"Black-start kabul testi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Grid-forming ile grid-following inverter arasındaki fark nedir?","acceptedAnswer":{"@type":"Answer","text":"Grid-following kontrol mevcut şebeke gerilim ve frekans referansını izleyerek güç enjekte eder. Grid-forming kontrol ise uygun tasarımda gerilim ve frekans referansı oluşturup ada sistemini destekleyebilir."}},{"@type":"Question","name":"Grid-forming BESS otomatik olarak black start yapabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Grid-forming kontrol tek başına black-start garantisi değildir; PCS başlangıç enerjisi, yardımcı besleme, SoC rezervi, trafo inrush, koruma, yük sırası ve kontrol sistemi birlikte black-start kabiliyetine göre tasarlanmalıdır."}},{"@type":"Question","name":"Her hibrit inverter ada çalışması yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Backup çıkışı, tesis ölçekli ada, kesintisiz geçiş ve şebekeye yeniden senkronizasyon farklı işlevlerdir. Exact ürünün tek hat şeması, güç sınırı, nötr-toprak düzeni ve onaylı kullanım senaryosu doğrulanmalıdır."}},{"@type":"Question","name":"Black start testinde yalnız lambaları çalıştırmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Yeterli değildir. Yardımcı sistemlerin kalkışı, trafo enerjilenmesi, motor inrush, yük adımları, gerilim-frekans sapması, current limit davranışı, koruma seçiciliği ve yeniden senkronizasyon birlikte test edilmelidir."}},{"@type":"Question","name":"Grid-forming BESS VPP'ye katılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Teknik olarak farklı hizmetleri sunabilir; ancak VPP/toplayıcılık katılımı, telemetri, baseline, piyasa şartları, bağlantı anlaşması ve işletme kısıtlarına bağlıdır. Grid-forming etiketi tek başına piyasa uygunluğu sağlamaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS grid-forming ve black start","item":"https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-ada-calismasi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim">BESS verimi</a><a href="/haberler/vpp-talep-tarafi-katilimi-teias-2026-tesis-katilim-sartlari">VPP katılımı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">BESS · PCS · microgrid · 15 dk</span><h1>BESS grid-forming ve grid-following: black start ve ada çalışması nasıl doğrulanır?</h1><p class="lead">Bir BESS'in enerji verebilmesi, şebeke yokken gerilim ve frekans oluşturabildiği anlamına gelmez. Grid-following, grid-forming, backup çıkışı, ada çalışması, black start ve yeniden senkronizasyon birbirinden farklı kontrol ve kabul görevleridir.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: DOE, NREL/NLR ve Sandia</span><span>Kabiliyet exact PCS, EMS ve tesis kombinasyonundan doğrulanır</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> Grid-following PCS mevcut bir şebeke referansına ihtiyaç duyar; grid-forming PCS uygun kontrol ve enerji rezerviyle gerilim-frekans referansı oluşturabilir. Fakat black start için BESS'in kendi yardımcı yüklerini enerjilendirmesi, trafo ve motor kalkışlarını current limit içinde yönetmesi, korumaları koordineli çalıştırması ve şebeke döndüğünde güvenli yeniden senkronizasyon yapması ayrıca tasarlanıp test edilmelidir.</div>
<div class="warning"><strong>Güvenlik sınırı:</strong> Şebekeden ayrılmamış tesiste ada oluşturmak dağıtım personeli ve kullanıcılar için ölümcül geri besleme riski doğurur. Kullanıcı; anti-islanding korumasını bypass etmemeli, ada kontaktörünü/kesicisini zorlamamalı veya şebeke yokken ana panoya deneysel enerji vermemelidir. Test onaylı tek hat, kilitleme ve yetkili devreye alma prosedürüyle yapılır.</div>
<div class="layout"><div class="article">
<section><h2>1. Grid-following ve grid-forming görevlerini ayırın</h2><div class="table-wrap"><table><thead><tr><th>Kontrol modu</th><th>Temel davranış</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody><tr><td>Grid-following (GFL)</td><td>Mevcut gerilim/frekansı izleyerek akım veya güç enjekte eder</td><td>Şebeke yokken referans oluşturma</td></tr><tr><td>Grid-forming (GFM)</td><td>Gerilim ve frekans referansı oluşturup sistemi destekleyebilir</td><td>Black-start yardımcı beslemesi ve bütün saha kabulü</td></tr><tr><td>Backup çıkışı</td><td>Belirli kritik yükleri ayrı çıkıştan besler</td><td>Tüm tesisin microgrid olarak işletilmesi</td></tr><tr><td>Black start</td><td>Dış enerji olmadan sistemi kontrollü sırayla başlatır</td><td>Sınırsız motor/trafo inrush taşıma</td></tr><tr><td>Seamless transfer</td><td>Uygun tasarımda şebeke-ada geçiş süresini azaltır</td><td>Her yük için kesintisiz güç kalitesi</td></tr></tbody></table></div><p>DOE'nin UNIFI açıklaması, grid-following inverterlerin normal şebeke gerilim ve frekansının önceden kurulmasına ihtiyaç duyduğunu; grid-forming inverterlerin ise referans oluşturup inverter tabanlı kaynaklarla black startı mümkün kılabildiğini belirtir. Bu, ürün etiketinin tek başına saha kabiliyeti olduğu anlamına gelmez.</p></section>
<section><h2>2. Black start neden yalnız PCS yazılım özelliği değildir?</h2><ol class="steps"><li>Kontrolör, haberleşme, HVAC, yangın sistemi ve koruma rölelerinin başlangıç enerjisini doğrulayın.</li><li>Black start için ayrılan minimum SoC ve kullanılabilir kWh rezervini belirleyin.</li><li>Yükseltici trafonun mıknatıslanma akımı ve PCS current limit davranışını modelleyin.</li><li>Pompalar, fanlar ve motorların kalkış sırasını yük adımlarına bölün.</li><li>Gerilim-frekans droop, sanal atalet ve akım sınırlama ayarlarını birlikte test edin.</li><li>Ada korumaları, topraklama/nötr düzeni ve kısa devre akımının koruma seçiciliğine etkisini doğrulayın.</li><li>Şebeke geri geldiğinde synchronism-check ve kontrollü yeniden bağlanmayı test edin.</li></ol><p>NREL/NLR'nin 2025 donanım gösterimi, gerçek BESS'in grid-following ve grid-forming modlarında black-start sürecinde farklı kararlılık davranışları gösterebildiğini ortaya koyar. Sonuç, aynı kW/kWh değerine sahip iki kontrol modunun aynı restorasyon kabiliyetine sahip varsayılamayacağını gösterir.</p></section>
<section><h2>3. Satın alma şartnamesinde sorulacak 12 soru</h2><ol><li>PCS hangi firmware ve kontrol modunda grid-forming çalışır?</li><li>Black start, ürün kapsamına mı yoksa proje opsiyonuna mı dahildir?</li><li>Soğuk başlangıç için haricî AC/DC yardımcı kaynak gerekir mi?</li><li>Minimum SoC ve maksimum black-start bekleme süresi nedir?</li><li>Trafo inrush için kısa süreli akım/gerilim sınırı nedir?</li><li>Motor kalkışı ve dengesiz yük kapasitesi nasıl belirtilmiştir?</li><li>Fault ride through ve current limit öncelik mantığı nedir?</li><li>Ada kısa devre akımı koruma rölelerini çalıştırmaya yeterli midir?</li><li>Nötr-toprak bağı ada ve şebeke modlarında nasıl yönetilir?</li><li>Birden fazla GFM ünitesi droop/load-share ile nasıl paralellenir?</li><li>GFL PV/EV/VPP yükleri ada sırasında nasıl koordine edilir?</li><li>Yeniden senkronizasyon, geçiş ve başarısızlık senaryosu nasıl kabul edilir?</li></ol><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=bess-grid-forming-black-start">BESS black-start kabul dosyası oluşturun</a></p></section>
<section><h2>4. Sahada uygulanabilir kabul senaryoları</h2><div class="table-wrap"><table><thead><tr><th>Senaryo</th><th>Ölçülecek sonuç</th><th>Başarısızlık göstergesi</th></tr></thead><tbody><tr><td>Soğuk başlangıç</td><td>Yardımcıların ve PCS'nin dış AC olmadan kalkışı</td><td>Haricî besleme olmadan kontrolün açılmaması</td></tr><tr><td>Trafo enerjilenmesi</td><td>Minimum gerilim, tepe akım, toparlanma</td><td>Current limit kilitlenmesi veya koruma açması</td></tr><tr><td>Kademeli yük alma</td><td>Hz/V sapması, kW/kVAr paylaşımı</td><td>Osilasyon veya kararsız droop</td></tr><tr><td>Motor kalkışı</td><td>Başlama süresi ve current limit</td><td>Motorun hızlanamaması veya PCS trip</td></tr><tr><td>Şebeke dönüşü</td><td>Faz açısı, slip, kesici sırası</td><td>Kontrolsüz kapama veya ters güç</td></tr><tr><td>Acil durdurma</td><td>Enerji kesme ve güvenli durum</td><td>Geri besleme veya kontrolsüz yeniden başlama</td></tr></tbody></table></div></section>
<section><h2>5. 2026'da neden bu kabiliyet daha değerli?</h2><p>Sandia'nın 1 Mayıs 2026 tarihli DOE Energy Storage Program açıklaması; grid-forming bataryaların geçici olayların azaltılması, black start, fault ride through, kritik yüklerin kesintisiz desteklenmesi ve değişken veri merkezi yükleri gibi faydalar sunabildiğini; buna karşın dünya genelinde işletmedeki örneklerin hâlâ sınırlı olduğunu vurgular. Bu nedenle ticari iddia, sahaya özgü test ve sözleşme performans sınırıyla desteklenmelidir.</p></section>
<section><h2>6. Satın almama sınırı</h2><p><strong>Broşürde “grid-forming” veya “black-start ready” yazdığı için PCS ya da BESS satın almayın.</strong> Yardımcı besleme, exact firmware, SoC rezervi, transformer inrush, motor yükü, kısa devre koruması, EMS/microgrid controller ve yeniden senkronizasyon kapsam dışı olabilir. Mevcut GFL filoyu da yalnız yazılım lisansı sözüyle GFM kabul etmeyin; üretici uyumluluğu ve saha testi gerekir.</p></section>
<section><h2>7. Mevcut içerikten görev ayrımı</h2><p>Bu rehber <a href="/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim">BESS round-trip verimini</a>, <a href="/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji">augmentasyon ve EOL kapasitesini</a>, <a href="/haberler/bess-termal-kacak-off-gas-gaz-algilama-acil-durum">off-gas ve termal kaçak güvenliğini</a>, <a href="/haberler/ges-inverter-anti-islanding-ada-calismasi-koruma-testi">GES anti-islanding testini</a> veya <a href="/haberler/vpp-talep-tarafi-katilimi-teias-2026-tesis-katilim-sartlari">VPP katılım şartlarını</a> tekrar etmez. Odak, BESS'in şebeke referansı oluşturması ve dış enerji olmadan kontrollü restorasyon kabiliyetidir.</p></section>
<section><h2>8. İlgili rehberler ve doğrulanmış kaynaklar</h2><ul><li><a href="/haberler/hibrit-inverter-backup-notr-toprak-bagi-rcd-atmasi">Hibrit inverter backup nötr-toprak düzeni</a></li><li><a href="/haberler/jenerator-senkronizasyon-hatasi-ansi-25-dead-bus-kapama">Jeneratör senkronizasyonu ve dead-bus kapama</a></li><li><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></li></ul><p><strong>Birincil kaynaklar:</strong> <a href="https://www.energy.gov/cmei/systems/unifi-consortium">DOE UNIFI Grid-Forming Inverters</a>, <a href="https://www.nrel.gov/news/program/2020/technical-roadmap-guides-research-direction-grid-forming-inverters">NREL Grid-Forming Inverter Roadmap</a>, <a href="https://research-hub.nrel.gov/en/publications/demonstration-of-power-system-black-start-with-hydropower-generat/">NREL/NLR BESS black-start demonstration</a>, <a href="https://www.sandia.gov/ess/2026/05/01/presentation-shares-benefits-challenges-of-grid-forming-battery-energy-storage-systems">Sandia 2026 grid-forming BESS değerlendirmesi</a>.</p></section>
</div><aside class="side"><div class="card"><h2>Hızlı karar</h2><p><strong>Şebeke yokken PCS kapanıyor:</strong> GFL modu veya auxiliary eksikliği.</p><p><strong>Trafoyla trip:</strong> inrush ve current limit.</p><p><strong>Motor kalkmıyor:</strong> yük sırası ve kısa süreli güç.</p><p><strong>Şebeke dönünce bağlanmıyor:</strong> yeniden senkron koşulları.</p></div><div class="card"><h2>Kurumsal CTA</h2><p>PCS/EMS ayarı, SoC rezervi, trafo-motor geçişi, koruma ve yeniden senkron testini tek kabul dosyasında birleştirin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=bess-grid-forming-black-start">Ön değerlendirme başlatın</a></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; BESS üreticisi, sistem operatörü, dağıtım şirketi veya yetkili devreye alma kuruluşu değildir.</p></div></footer>
</body></html>