<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Grid-Forming, Grid-Following ve Black Start Farkı | ALO186</title><meta name="description" content="BESS için grid-forming, grid-following, ada işletmesi ve black-start farkını; trafo, motor, akım limiti ve kabul testleriyle doğrulayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-farki"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS grid-forming, grid-following ve black start farkı nedir?","description":"BESS için grid-forming, grid-following, ada işletmesi ve black-start farkını; trafo, motor, akım limiti ve kabul testleriyle doğrulayın.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/bess-grid-forming-grid-following-black-start-farki","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid-forming inverter"},{"@type":"DefinedTerm","name":"Grid-following inverter"},{"@type":"DefinedTerm","name":"Black start"},{"@type":"DefinedTerm","name":"Mikroşebeke"},{"@type":"DefinedTerm","name":"Droop kontrol"},{"@type":"DefinedTerm","name":"Virtual synchronous machine"},{"@type":"DefinedTerm","name":"Akım sınırlama"},{"@type":"DefinedTerm","name":"Şebekeye yeniden senkronizasyon"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Grid-forming inverter ile hibrit inverter aynı şey midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Hibrit ifadesi genellikle PV, batarya ve şebeke enerji akışını anlatır. Grid-forming ise gerilim ve frekans referansı oluşturma ve zayıf/adasal sistemde kararlı çalışma yeteneğidir."}},{"@type":"Question","name":"Grid-forming BESS otomatik olarak black-start yapabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Black start için yardımcı beslemelerin açılması, SoC rezervi, trafo inrush, motor yük alma sırası, koruma ve yeniden senkronizasyon gibi ek işlevler ve testler gerekir."}},{"@type":"Question","name":"Grid-following BESS ada modunda çalışamaz mı?","acceptedAnswer":{"@type":"Answer","text":"Haricî bir grid-forming kaynak veya güçlü gerilim/frekans referansı varsa çalışabilir. Tek başına şebeke kurma yeteneği bulunduğu varsayılmamalıdır."}},{"@type":"Question","name":"Black start kapasitesi MW mı MWh mı ile belirlenir?","acceptedAnswer":{"@type":"Answer","text":"İkisi de tek başına yeterli değildir. Kısa süreli akım, trafo ve motor ilk enerjileme gücü, enerji süresi, SoC rezervi ve kontrol kararlılığı birlikte değerlendirilir."}},{"@type":"Question","name":"GFM kabulünde yalnız yük bankası testi yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yük bankası yararlı olsa da trafo inrush, motor kalkışı, dengesiz yük, paralel inverter, koruma ve şebekeye dönüş senaryoları ayrıca test edilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS grid-forming, grid-following ve black start farkı nedir?"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">Depolama kabulü</a><a href="/haberler/vpp-talep-tarafi-katilimi-toplayici-2026">VPP</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · grid-forming · black start · mikroşebeke · 15 dk</span><h1>BESS grid-forming, grid-following ve black start farkı nedir?</h1><p class="lead"><strong>Her batarya inverteri şebeke kuramaz ve her ada sistemi black start yapamaz.</strong> Gerilim/frekans referansı, akım sınırlama, trafo inrush, motor kalkışı ve yeniden senkronizasyon ayrı ayrı kanıtlanmalıdır.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Kaynak doğrulaması: standart, kurum ve üretici belgeleri</span><span>Proje ve pano müdahalesi yetkin kişilerce yapılmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Grid-following inverter, mevcut şebeke gerilim ve frekansını izleyerek güç enjekte eder; grid-forming inverter ise uygun kontrol ve enerji rezerviyle gerilim/frekans referansı oluşturabilir.</strong> Bu fark, “ada modu var” veya “black start destekliyor” etiketiyle kanıtlanmaz. Akım sınırlama, motor/trafo ilk enerjileme, yük adımı, paralel çalışma, senkronizasyon ve yeniden şebekeye bağlanma test edilmelidir.</p></section>
<section><h2>Grid-following ve grid-forming görev ayrımı</h2><div class="table-wrap"><table><thead><tr><th>Özellik</th><th>Grid-following (GFL)</th><th>Grid-forming (GFM)</th></tr></thead><tbody><tr><td>Referans</td><td>Mevcut şebeke gerilim/frekansını izler</td><td>Gerilim ve frekans referansı oluşturabilir</td></tr><tr><td>Zayıf şebeke</td><td>PLL ve kontrol kararlılığı kritik</td><td>Doğru ayarda sistem desteği sağlayabilir</td></tr><tr><td>Ada işletmesi</td><td>Haricî güçlü referans gerektirebilir</td><td>Mikroşebeke lideri olabilir</td></tr><tr><td>Black start</td><td>Genellikle tek başına uygun değildir</td><td>Özel donanım, yazılım ve testle mümkün olabilir</td></tr><tr><td>Paralel çalışma</td><td>Şebekeyi takip eder</td><td>Droop/VSM gibi yöntemlerle yük paylaşabilir</td></tr></tbody></table></div></section>
<section><h2>Black start için on adımlı kabul zinciri</h2><ol class="steps"><li><strong>Hedefi tanımlayın:</strong> yalnız kritik yük adası mı, trafo enerjileme mi, yoksa dağıtım seviyesinde restorasyon mu?</li><li><strong>GFM kapsamını sözleşmeye yazın:</strong> grid-forming, ada lideri ve black-start yeteneği ayrı işlevlerdir.</li><li><strong>SoC rezervini belirleyin:</strong> bekleme kayıpları, motor kalkışı ve başarısız deneme payı dâhil edilir.</li><li><strong>DC ve AC akım sınırlarını alın:</strong> inverterin kısa süreli aşırı yük ve akım sınırlama davranışı modelden doğrulanır.</li><li><strong>Trafo mıknatıslanmasını inceleyin:</strong> inrush akımı, residual flux ve sıralı enerjileme planı hazırlanır.</li><li><strong>Motor yüklerini kademelendirin:</strong> pompalar, fanlar, kompresörler ve UPS doğrultucuları kontrollü sırayla alınır.</li><li><strong>Gerilim/frekans droop ayarını test edin:</strong> yük adımı, dengesiz yük ve reaktif talep altında kayıt alınır.</li><li><strong>Birden çok inverteri deneyin:</strong> paralel GFM/GFL çalışma, lider kaybı ve haberleşme kaybı senaryoları uygulanır.</li><li><strong>Şebekeye yeniden bağlanmayı doğrulayın:</strong> senkronizasyon, kesici izinleri, anti-islanding ve geri dönüş prosedürü test edilir.</li><li><strong>Model ve saha verisini eşleştirin:</strong> RMS/EMT model parametreleri, firmware ve saha osilografileri aynı revizyonda saklanır.</li></ol></section>
<section class="warning"><h2>“EPS çıkışı var” ifadesini black start kanıtı saymayın</h2><p>Küçük bir kritik yük çıkışını besleyebilen inverter, tesis trafosunu veya büyük motorları enerjileyemeyebilir. Black start sırasında şebeke sertliği yoktur; trafo inrush, motor kalkış akımı, faz dengesizliği ve koruma koordinasyonu inverter akım limitine çarpabilir. Test edilmemiş paralel çalışma canlı tesiste denenmemelidir.</p></section>
<section><h2>Kabul dosyasında bulunması gerekenler</h2><ul class="checklist"><li>GFL/GFM çalışma modlarının ürün ve firmware matrisi</li><li>Grid-forming kontrol yöntemi: droop, VSM veya eşdeğeri</li><li>Nominal, sürekli ve kısa süreli AC akım sınırları</li><li>Minimum black-start SoC ve yedek enerji payı</li><li>Trafo inrush ve residual flux çalışması</li><li>Motor ve UPS yük alma sıralaması</li><li>Gerilim/frekans yük adımı eğrileri</li><li>Dengesiz yük ve negatif sıra davranışı</li><li>GFM–GFL paralel çalışma ve lider kaybı</li><li>Koruma, anti-islanding ve kesici izin matrisi</li><li>Şebekeye yeniden senkronizasyon testi</li><li>RMS/EMT model, firmware ve ayar yedeği</li><li>Başarısız black-start rollback prosedürü</li><li>FAT, HIL/PHIL ve saha kabul kanıtları</li></ul></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>BESS grid-forming, grid-following ve black-start kabulünü</strong> açıklar. <a href="/haberler/elektrik-depolama-sebeke-baglanti-yan-hizmet-test-kriterleri-2026">depolama şebeke kabul rehberi</a> bağlantı ve yan hizmet kriterlerine; <a href="/haberler/bess-garanti-soh-throughput-cevrim-verim-kabul-kriterleri">BESS garanti rehberi</a> kapasite, verim ve SoH kanıtına; <a href="/haberler/inverter-ada-modu-notr-toprak-rolesi-rcd-eps">inverter ada modu rehberi</a> alçak gerilim nötr–RCD topolojisine odaklanır.</p></section>
<section class="decision"><h2>GFM satın almama sınırı</h2><p>Tesis yalnız şebekeye paralel enerji arbitrajı veya pik kesme yapacaksa grid-forming ve black-start paketi ek maliyetine rağmen somut değer üretmeyebilir. Önce restorasyon hedefi, kritik yük listesi, trafo/motor dinamiği ve kabul yükümlülüğü tanımlanmalıdır.</p><p>İlgili içerikler: <a href="/haberler/vpp-talep-tarafi-katilimi-toplayici-2026">VPP ve toplayıcılık</a>, <a href="/haberler/bess-yangin-acil-durum-plani-ul-9540a-nfpa-855-termal-kacak">BESS acil durum planı</a>, <a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">zero export ve anti-islanding</a>, <a href="/isletme-surekliligi/">işletme sürekliliği</a>.</p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Grid-forming inverter ile hibrit inverter aynı şey midir?</summary><p>Hayır. Hibrit ifadesi genellikle PV, batarya ve şebeke enerji akışını anlatır. Grid-forming ise gerilim ve frekans referansı oluşturma ve zayıf/adasal sistemde kararlı çalışma yeteneğidir.</p></details><details><summary>Grid-forming BESS otomatik olarak black-start yapabilir mi?</summary><p>Hayır. Black start için yardımcı beslemelerin açılması, SoC rezervi, trafo inrush, motor yük alma sırası, koruma ve yeniden senkronizasyon gibi ek işlevler ve testler gerekir.</p></details><details><summary>Grid-following BESS ada modunda çalışamaz mı?</summary><p>Haricî bir grid-forming kaynak veya güçlü gerilim/frekans referansı varsa çalışabilir. Tek başına şebeke kurma yeteneği bulunduğu varsayılmamalıdır.</p></details><details><summary>Black start kapasitesi MW mı MWh mı ile belirlenir?</summary><p>İkisi de tek başına yeterli değildir. Kısa süreli akım, trafo ve motor ilk enerjileme gücü, enerji süresi, SoC rezervi ve kontrol kararlılığı birlikte değerlendirilir.</p></details><details><summary>GFM kabulünde yalnız yük bankası testi yeterli midir?</summary><p>Hayır. Yük bankası yararlı olsa da trafo inrush, motor kalkışı, dengesiz yük, paralel inverter, koruma ve şebekeye dönüş senaryoları ayrıca test edilmelidir.</p></details></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a href="https://www.energy.gov/cmei/systems/unifi-consortium" target="_blank" rel="noopener">ABD Enerji Bakanlığı — UNIFI Consortium</a> — Grid-forming ve grid-following işlevlerinin resmî açıklaması</li><li><a href="https://standards.ieee.org/ieee/2800/10453/" target="_blank" rel="noopener">IEEE 2800-2022</a> — Şebekeye bağlı inverter tabanlı kaynakların performans çerçevesi</li><li><a href="https://standards.ieee.org/ieee/2800.1/12387/" target="_blank" rel="noopener">IEEE P2800.1</a> — Grid-forming ekipman için geliştirilen işlev ve performans çerçevesi</li><li><a href="https://research-hub.nrel.gov/en/publications/demonstration-of-power-system-black-start-with-hydropower-generat-2/" target="_blank" rel="noopener">NREL/NLR — BESS ile black-start gösterimi</a> — GFM ve GFL kontrollü BESS’in donanım gösterimi</li><li><a href="https://www.entsoe.eu/news/2025/11/04/entso-e-publishes-phase-ii-technical-report-on-grid-forming-requirements/" target="_blank" rel="noopener">ENTSO-E Grid Forming Requirements Phase II</a> — Avrupa güç sistemi için grid-forming gereksinimlerinin teknik çerçevesi</li></ul><p>Standartların tam metni lisanslı olabilir. Proje kararı, yürürlükteki ulusal mevzuat, dağıtım şirketi şartları ve üreticinin güncel model dokümanı birlikte doğrulanarak verilmelidir.</p></section>
<section class="cta"><h2>Kurumsal teknik ön değerlendirme</h2><p>Otel, site, ticari tesis ve enerji projelerinde tek hat, ölçüm kayıtları, koruma ayarları ve kabul senaryolarını tek dosyada değerlendirin.</p><p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Ön değerlendirme kapsamını aç</a></p></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> Arıza kaydı almaz ve resmî kurum değildir.</p></div></footer></body></html>