<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Güvenlik Dosyası: IEC 62933 ve UL 9540A</title><meta name="description" content="BESS güvenlik dosyasını IEC 62933-5-2, UL 9540A, NFPA 855, termal kaçak, gaz, acil durdurma, devreye alma ve bakım kanıtlarıyla kurun."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS güvenlik dosyasında hangi kanıtlar bulunmalıdır?","description":"BESS güvenlik dosyasını IEC 62933-5-2, UL 9540A, NFPA 855, termal kaçak, gaz, acil durdurma, devreye alma ve bakım kanıtlarıyla kurun.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"BESS güvenlik dosyası"},{"@type":"DefinedTerm","name":"IEC 62933-5-2"},{"@type":"DefinedTerm","name":"UL 9540A"},{"@type":"DefinedTerm","name":"NFPA 855"},{"@type":"DefinedTerm","name":"termal kaçak"},{"@type":"DefinedTerm","name":"enerji depolama güvenliği"}],"citation":["https://webstore.iec.ch/en/publication/68297","https://webstore.iec.ch/en/publication/67442","https://www.ul.com/services/ul-9540a-test-method","https://link.nfpa.org/all-publications/855/2023"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UL 9540A raporu varsa BESS kurulumu otomatik olarak uygun mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Raporun test ettiği hücre, modül, ünite, SoC ve koruma konfigürasyonu sahadaki sistemle eşleşmelidir. Yerleşim, elektriksel koruma, acil durum planı ve yerel yetkili merci koşulları ayrıca doğrulanır."}},{"@type":"Question","name":"LiFePO4 bataryada termal kaçak değerlendirmesi gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Kimya bazı riskleri azaltabilir ancak hücre arızası, gaz oluşumu, yayılım, elektriksel enerji, HVAC kaybı ve saha konfigürasyonu için sistem düzeyinde değerlendirme yine gerekir."}},{"@type":"Question","name":"Acil durdurma BESS içindeki bütün enerjiyi sıfırlar mı?","acceptedAnswer":{"@type":"Answer","text":"Genellikle hayır. E-stop belirli kontaktörleri ve güç dönüşümünü durdurabilir; hücre, rack veya bazı DC bölümleri enerjili kalabilir. Fonksiyon matrisi ve kalan enerji noktaları üretici tasarımıyla belgelenmelidir."}},{"@type":"Question","name":"BESS güvenlik dosyası yalnız devreye alma sırasında mı hazırlanır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Dosya tasarımda başlar; devreye alma sonuçları, bakım testleri, firmware ve ayar değişiklikleri, olaylar, ürün revizyonları ve hizmet sonu planıyla yaşam döngüsü boyunca güncellenir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS güvenlik dosyasında hangi kanıtlar bulunmalıdır?","item":"https://alo186.com/haberler/bess-guvenlik-dosyasi-iec-62933-ul-9540a-kontrolu"}]}]}</script></head>
<body data-ai-cms-id="cms_3429dc7bd1a3efd8" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>BESS güvenlik dosyasında hangi kanıtlar bulunmalıdır?</h1><p class="lead">BESS güvenlik dosyasını IEC 62933-5-2, UL 9540A, NFPA 855, termal kaçak, gaz, acil durdurma, devreye alma ve bakım kanıtlarıyla kurun.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 4</span><span>Kalite puanı: 100/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>BESS güvenlik dosyası; sistem konfigürasyonu, IEC 62933 yaşam döngüsü riskleri, UL 9540A termal kaçak test kapsamı, yerleşim ve gaz yönetimi, elektriksel ayırma, acil durdurma, devreye alma, bakım ve müdahale matrisini birlikte içermelidir. Tek ürün sertifikası veya yalnız batarya kimyası, sahadaki sistem güvenliğini tek başına kanıtlamaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="dosyanin-amaci"><h2>BESS güvenlik dosyası hangi kararı destekler?</h2><p>BESS güvenlik dosyası, yalnız batarya hücresinin kimyasını veya tek bir ürün sertifikasını arşivlemek için hazırlanmaz. Dosya; hücre, modül, rack, kabin veya konteyner, PCS, BMS, EMS, yangın algılama, gaz yönetimi, havalandırma, elektriksel ayırma, saha yerleşimi ve işletme prosedürlerinin birlikte oluşturduğu sistem riskini kanıtlarla yönetir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>IEC 62933-5-2, şebekeye bağlı elektrik enerjisi depolama sistemlerinde tüm yaşam döngüsü boyunca güvenlik gerekliliklerini ele alır. 2026 tarihli IEC 62933-5-4 ise grid-independent uygulamalarda benzer yaşam döngüsü bakışını ayrı kapsamda tanımlar. Proje ekibi önce sistem kullanımını ve standart kapsamını belirlemeli, ardından kanıt matrisini tasarım, devreye alma, işletme ve hizmet sonu başlıklarına ayırmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>BESS kullanım amacı ve şebeke bağlantı sınırı</li><li>Hücreden saha düzeyine ürün ve konfigürasyon listesi</li><li>Uygulanabilir standart, mevzuat ve üretici dokümanı matrisi</li><li>Tasarım varsayımları ile as-built durumun karşılaştırması</li></ul></section><section id="termal-kacak-ve-gaz-kaniti"><h2>Termal kaçak ve gaz yönetimi hangi kanıtları gerektirir?</h2><p>UL 9540A test yöntemi, batarya enerji depolama sistemlerinde termal kaçak yangın yayılımının hücre, modül, ünite ve kurulum düzeylerinde nasıl değerlendirilebileceğine ilişkin bir test çerçevesidir. Test raporu yalnız “geçti” ifadesiyle okunmamalıdır; test edilen hücre kimyası, modül/rack düzeni, SoC, havalandırma, algılama, söndürme, kapı ve panel davranışı ile sahadaki konfigürasyonun eşleşmesi incelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Termal kaçak sırasında yanıcı, toksik veya tahriş edici gazlar oluşabilir. Gaz algılama eşiği, havalandırma veya basınç tahliye yaklaşımı, ateşleme kaynaklarının kontrolü, olay sonrası yeniden giriş ve itfaiye müdahale bilgisi birlikte tasarlanmalıdır. UL 9540A sonucu, saha aralıkları ve müdahale yaklaşımı için önemli kanıt sağlayabilir; ancak yerel yetkili merci ve uygulanabilir kod kararlarının yerine geçmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Test edilen hücre, modül, rack ve kabin konfigürasyonu</li><li>SoC, sıcaklık ve arıza başlatma koşulları</li><li>Yayılım, alev, ısı akısı, gaz ve basınç gözlemleri</li><li>Algılama, havalandırma, söndürme ve deflagrasyon yönetimi</li><li>Sahadaki ürün revizyonunun test örneğiyle eşleşmesi</li></ul></section><section id="elektriksel-guvenlik"><h2>Elektriksel ayırma ve koruma dosyasında neler olmalıdır?</h2><p>BESS DC baraları yüksek kısa devre enerjisi taşıyabilir; AC şebeke bağlantısı, yardımcı beslemeler ve kontrol enerjisi de farklı kaynaklardan gelebilir. Tek hat şeması; hücre/rack sigortaları, DC ayırıcılar, kontaktörler, precharge devresi, izolasyon izleme, PCS korumaları, AC kesiciler, topraklama, SPD ve acil durdurma fonksiyonlarının sınırlarını açıkça göstermelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Acil durdurma komutu her sistemde bütün batarya enerjisini fiziksel olarak ortadan kaldırmaz. Kontaktörlerin hangi bölümü ayırdığı, kabin içinde hangi noktaların enerjili kaldığı, yeniden başlatma koşulları, uzaktan komut yetkileri ve bakım kilitleme prosedürü kanıtlanmalıdır. Koruma ayar listeleri, kısa devre/ark analizi, kablo termik sınırları ve test kayıtları as-built sürümle ilişkilendirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>DC ve AC tek hat şemaları ile enerji kaynakları</li><li>Kısa devre, sigorta/kesici ve seçicilik hesapları</li><li>İzolasyon izleme ve topraklama yaklaşımı</li><li>Acil durdurma fonksiyon matrisi ve kalan enerji noktaları</li><li>LOTO, doğrulama ve yeniden enerjilendirme prosedürü</li></ul></section><section id="isletme-ve-acil-durum"><h2>İşletme, alarm ve acil durum kanıtı nasıl kurulur?</h2><p>İşletme dosyası yalnız BMS ekran görüntülerinden oluşmamalıdır. Hücre gerilimi ve sıcaklığı, rack farkları, SoC/SoH, izolasyon, HVAC, gaz, duman, yangın paneli, kapı ve yardımcı güç alarmları için önem derecesi, gecikme, otomatik aksiyon, operatör görevi ve eskalasyon süresi tanımlanmalıdır. Alarm bastırma ve setpoint değişiklikleri değişiklik yönetimine bağlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>NFPA 855, sabit enerji depolama sistemlerinin yerleşim, koruma ve acil durum planlaması için kod çerçevesi sunar. Acil müdahale planında tesis erişimi, sistem konfigürasyonu, izolasyon noktaları, tehlikeli gazlar, yeniden tutuşma olasılığı, su veya söndürme yaklaşımı, olay sonrası gözetim ve üretici acil destek yolu yer almalıdır. Yerel itfaiye ve yetkili merciyle plan paylaşımı sahaya özgü yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Alarm matrisi ve 7/24 sorumluluk zinciri</li><li>Acil durdurma, tahliye ve erişim kontrolü</li><li>İtfaiye için saha planı ve enerji izolasyon bilgisi</li><li>Olay sonrası termal izleme ve yeniden tutuşma gözetimi</li><li>Yedek haberleşme ve kontrol sistemi kaybı prosedürü</li></ul></section><section id="devreye-alma-ve-hizmet-sonu"><h2>Devreye alma, bakım ve hizmet sonu nasıl kanıtlanır?</h2><p>Devreye alma testleri; mekanik montaj, kablo torkları, izolasyon, topraklama, koruma röleleri, BMS/PCS/EMS haberleşmesi, HVAC, gaz/duman algılama, yangın paneli, acil durdurma, yardımcı güç kaybı, şebeke kaybı ve kontrollü yeniden başlatma senaryolarını kapsamalıdır. Test ön koşulları, beklenen sonuç, gerçek sonuç, zaman damgası ve uygunsuzluk kapanışı kaydedilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>İşletme döneminde batarya yaşlanması, ürün revizyonu, firmware, HVAC performansı, alarm eşikleri ve saha çevresi değişebilir. Periyodik test programı risk bazlı olmalı; kapasite/performans testini güvenlik fonksiyon testinden ayırmalıdır. Hasarlı veya ömrünü tamamlamış modülün izolasyonu, geçici depolanması, taşınması ve geri dönüşümü için sorumluluk ve mevzuat yolu önceden belirlenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Factory ve site acceptance test izlenebilirliği</li><li>Koruma, algılama ve acil durdurma periyodik testleri</li><li>Firmware ve ayar değişikliği onay/geri alma kaydı</li><li>Arıza, near-miss ve düzeltici faaliyet günlüğü</li><li>Söküm, taşıma, geri dönüşüm ve hizmet sonu planı</li></ul></section><section id="kullaniciya-somut-cikti"><h2>Yatırımcı ve tesis yöneticisi için somut çıktı</h2><p>Somut çıktı, her satırda “gereklilik, kanıt belgesi, belge sürümü, test edilen konfigürasyon, saha eşleşmesi, sorumlu taraf, durum ve kapanış tarihi” bulunan bir BESS güvenlik matrisi olmalıdır. Sertifika, test raporu, tek hat, yerleşim, alarm matrisi, devreye alma kaydı, bakım planı ve acil durum planı birbirine referans vermelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kullanıcı kapak açmamalı, DC baraya yaklaşmamalı, alarm eşiklerini değiştirmemeli veya arızalı sistemi yeniden başlatmamalıdır. Gaz kokusu, duman, tıslama, hızlı sıcaklık artışı, kabin deformasyonu veya yangın alarmı varsa alan boşaltılmalı, acil durum planı uygulanmalı ve 112 ile yetkili müdahale ekipleri bilgilendirilmelidir. ALO186 çıktısı proje onayı veya yangın uygunluk belgesi değildir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Kanıt matrisi ve eksik belge listesi</li><li>Kritik P0/P1 uygunsuzluklar için kapatma sahibi</li><li>Yerel yetkili merci ve itfaiye koordinasyon kaydı</li><li>Yıllık gözden geçirme ve konfigürasyon değişikliği tetikleyicileri</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>UL 9540A raporu varsa BESS kurulumu otomatik olarak uygun mudur?</summary><p>Hayır. Raporun test ettiği hücre, modül, ünite, SoC ve koruma konfigürasyonu sahadaki sistemle eşleşmelidir. Yerleşim, elektriksel koruma, acil durum planı ve yerel yetkili merci koşulları ayrıca doğrulanır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details><details><summary>LiFePO4 bataryada termal kaçak değerlendirmesi gerekir mi?</summary><p>Evet. Kimya bazı riskleri azaltabilir ancak hücre arızası, gaz oluşumu, yayılım, elektriksel enerji, HVAC kaybı ve saha konfigürasyonu için sistem düzeyinde değerlendirme yine gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Acil durdurma BESS içindeki bütün enerjiyi sıfırlar mı?</summary><p>Genellikle hayır. E-stop belirli kontaktörleri ve güç dönüşümünü durdurabilir; hücre, rack veya bazı DC bölümleri enerjili kalabilir. Fonksiyon matrisi ve kalan enerji noktaları üretici tasarımıyla belgelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>BESS güvenlik dosyası yalnız devreye alma sırasında mı hazırlanır?</summary><p>Hayır. Dosya tasarımda başlar; devreye alma sonuçları, bakım testleri, firmware ve ayar değişiklikleri, olaylar, ürün revizyonları ve hizmet sonu planıyla yaşam döngüsü boyunca güncellenir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/hesaplama/ev-enerji-depolama-kritik-yuk-plani">Ev enerji depolama kritik yük planı</a><a class="button secondary" href="/hesaplama/bess-vpp-gelir-hazirligi">BESS ve VPP gelir hazırlığı</a><a class="button secondary" href="/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak">LiFePO4 batarya güvenliği ve termal kaçak</a><a class="button secondary" href="/haberler/batarya-c-rate-dod-kullanilabilir-kapasite">Batarya C-rate, DoD ve kullanılabilir kapasite</a><a class="button secondary" href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">Batarya SoC ve SoH farkı</a><a class="button secondary" href="/haberler/vpp-batarya-cevrim-rezerv-garanti-sozlesmesi">VPP batarya çevrim ve garanti sözleşmesi</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirmesi</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/68297" target="_blank" rel="external noopener">IEC — IEC 62933-5-2:2025 — Electrical energy storage systems, Safety requirements for grid-integrated EES systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/67442" target="_blank" rel="external noopener">IEC — IEC 62933-5-4:2026 — Safety requirements for grid-independent EES systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.ul.com/services/ul-9540a-test-method" target="_blank" rel="external noopener">UL Solutions — UL 9540A Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://link.nfpa.org/all-publications/855/2023" target="_blank" rel="external noopener">NFPA — NFPA 855, Standard for the Installation of Stationary Energy Storage Systems — 2023 edition preview</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#dosyanin-amaci">BESS güvenlik dosyası hangi kararı destekler?</a><a href="#termal-kacak-ve-gaz-kaniti">Termal kaçak ve gaz yönetimi hangi kanıtları gerektirir?</a><a href="#elektriksel-guvenlik">Elektriksel ayırma ve koruma dosyasında neler olmalıdır?</a><a href="#isletme-ve-acil-durum">İşletme, alarm ve acil durum kanıtı nasıl kurulur?</a><a href="#devreye-alma-ve-hizmet-sonu">Devreye alma, bakım ve hizmet sonu nasıl kanıtlanır?</a><a href="#kullaniciya-somut-cikti">Yatırımcı ve tesis yöneticisi için somut çıktı</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>