<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS IMD İzolasyon Hatası ve Toprak Kaçağı Teşhisi | ALO186</title>
<meta name="description" content="BESS insulation monitoring device alarmını; DC bara, rack, PCS, kablo, nem, yardımcı devre ve IMD ölçüm sınırıyla güvenli biçimde ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-insulation-monitoring-device-imd-izolasyon-hatasi-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS IMD izolasyon hatası ve düşük izolasyon direnci nasıl teşhis edilir?","description":"BESS insulation monitoring device alarmını; DC bara, rack, PCS, kablo, nem, yardımcı devre ve IMD ölçüm sınırıyla güvenli biçimde ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-insulation-monitoring-device-imd-izolasyon-hatasi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS IMD"},{"@type":"DefinedTerm","name":"Insulation monitoring device"},{"@type":"DefinedTerm","name":"İzolasyon direnci"},{"@type":"DefinedTerm","name":"IT sistemi"},{"@type":"DefinedTerm","name":"DC bara"},{"@type":"DefinedTerm","name":"Rack isolation"},{"@type":"DefinedTerm","name":"PCS"},{"@type":"DefinedTerm","name":"Ground fault"},{"@type":"DefinedTerm","name":"IEC 61557-8"},{"@type":"DefinedTerm","name":"IEC 62933-5-2"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS IMD alarmı kesin toprak kaçağı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Gerçek izolasyon bozulmasının yanında paralel ölçüm cihazları, yanlış sistem topolojisi, nem, bağlı yardımcı devreler, kablo ekranları veya ölçüm girişinin hatalı bağlanması da alarm oluşturabilir."}},{"@type":"Question","name":"IMD alarmı varken sistemi resetlemek yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarmın ilk oluşma zamanı, hangi rack veya DC bölümünün bağlı olduğu, PCS durumu ve izolasyon trendi dondurulmadan tekrarlanan reset kök nedeni gizleyebilir."}},{"@type":"Question","name":"BESS kapalıyken izolasyon ölçümü yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üretici prosedürü, enerjisiz durum doğrulaması ve hassas elektroniklerin ayrılmasıyla. Rastgele megger uygulaması BMS, PCS, sensör ve haberleşme devrelerine zarar verebilir."}},{"@type":"Question","name":"IMD ile kaçak akım rölesi aynı şeyi mi ölçer?","acceptedAnswer":{"@type":"Answer","text":"Hayır. IMD, topraktan yalıtılmış IT sisteminde izolasyon direncini sürekli izler. RCD ise iletkenlerden dönen akımlar arasındaki artık akımı algılar; görevleri ve kabul ölçütleri farklıdır."}},{"@type":"Question","name":"Alarm yalnız yağmur veya yüksek nemde oluşuyorsa ne yapılır?","acceptedAnswer":{"@type":"Answer","text":"Kablo girişleri, HVAC yoğuşması, DC konnektörleri, rack izolasyonu ve zemin-nem ilişkisi olay anındaki çevre koşullarıyla birlikte incelenmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS IMD izolasyon hatası"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · IMD · izolasyon · DC bara · 19 dk</span><h1>BESS IMD izolasyon hatası ve düşük izolasyon direnci nasıl teşhis edilir?</h1><p class="lead"><strong>Alarmı körlemesine resetlemeyin ve rastgele megger uygulamayın.</strong> IMD değeri, DC bara topolojisi, rack bağlantıları, PCS durumu, yardımcı devreler, nem ve olay zamanını aynı kanıt zincirinde karşılaştırın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 61557-8 ve IEC 62933-5-2</span><span>Enerjili DC müdahalesi yok</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>BESS'te insulation monitoring device, topraktan yalıtılmış DC/AC IT sisteminin toprağa göre izolasyon direncini sürekli izler.</strong> Düşük değer; rack, DC kablo, PCS, HVAC yoğuşması veya yardımcı devrede gerçek izolasyon bozulması gösterebilir. Ancak paralel IMD, yanlış kuplaj, sistem topolojisi değişikliği ya da ölçüm girişindeki bağlantı hatası da aynı alarmı üretebilir. Önce güvenli durumu sağlayın, ilk alarmı dondurun ve sistemi rack–string–PCS–yardımcı devre olarak kontrollü bölümlere ayırın.</p></section>
<section><h2>IMD, RCD ve izolasyon testi aynı görev değildir</h2><div class="table-wrap"><table><thead><tr><th>Yöntem</th><th>Ne izler?</th><th>Yanlış yorum</th></tr></thead><tbody><tr><td>IMD</td><td>IT sisteminin toprağa göre toplam izolasyon direnci ve trendi</td><td>Tek alarmı doğrudan arızalı rack saymak</td></tr><tr><td>RCD/RCM</td><td>İletkenlerden dönen akımlar arasındaki artık akım</td><td>IMD eşiklerini RCD mA değeriyle karşılaştırmak</td></tr><tr><td>Megger</td><td>Belirli ayrılmış bölümün test gerilimindeki izolasyonu</td><td>Bağlı BMS/PCS elektroniğine üretici izni olmadan uygulamak</td></tr><tr><td>İzolasyon arıza yeri sistemi</td><td>Arızalı feeder/rack yönünü yardımcı ölçümle daraltmak</td><td>Konumu kesin fiziksel hasar noktası kabul etmek</td></tr></tbody></table></div></section>
<section><h2>Alarm değerinden önce sistem topolojisini doğrulayın</h2><p>İki farklı IMD'nin aynı galvanik sisteme bağlanması, trafo veya kontaktör durumuyla ölçüm sınırının değişmesi ve PCS'nin DC barayı başka bir devreye bağlaması ölçümü etkileyebilir. Bu nedenle alarm eşiği kadar hangi kontaktörlerin kapalı olduğu, hangi racklerin bağlı bulunduğu ve yardımcı AC/DC devrelerin ortak referans taşıyıp taşımadığı kaydedilmelidir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>İlk alarmı dondurun:</strong> zaman, IMD değeri, eşik, olay kodu, bağlı rackler ve PCS modunu kaydedin.</li><li><strong>Güvenli durumu sağlayın:</strong> yangın, duman, koku, sıvı, ark veya hızlı düşen izolasyon varsa üretici acil prosedürüne geçin.</li><li><strong>Tek hattı ve IT sınırını çıkarın:</strong> batarya rackleri, DC bara, PCS, yardımcı trafolar, HVAC ve toprak referanslarını işaretleyin.</li><li><strong>IMD kurulumunu doğrulayın:</strong> tam model, kuplaj cihazı, nominal gerilim aralığı, test bağlantısı ve paralel IMD varlığını kontrol edin.</li><li><strong>Çevre koşulunu eşleştirin:</strong> yağmur, yoğuşma, sıcaklık, bakım, yıkama ve kabin kapısı olaylarını alarm trendiyle karşılaştırın.</li><li><strong>Yardımcı devreleri ayırın:</strong> üretici sırasıyla HVAC, 24 V besleme, sensör ve haberleşme ekranlarının etkisini inceleyin.</li><li><strong>Rack ve DC segmentasyonu yapın:</strong> enerjisiz ve izinli prosedürle bölümleri tek tek devreye alarak izolasyon değişimini kaydedin.</li><li><strong>Kablo ve bağlantıları inceleyin:</strong> ezilme, kir, nem, keskin kenar, ekran/PE teması ve yanlış polariteyi kontrol edin.</li><li><strong>Gerekirse uygun izolasyon testi uygulayın:</strong> hassas elektronikler ayrılmışken üreticinin test gerilimi ve süre sınırlarını kullanın.</li><li><strong>Tekrar kabul edin:</strong> şarj, deşarj, standby, HVAC çevrimi ve PCS geçişlerinde IMD trendini izleyin; yalnız alarm silinmesini kabul saymayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>BESS tek hat ve galvanik sınır</li><li>IMD marka, model ve firmware</li><li>Kuplaj cihazı ve nominal gerilim aralığı</li><li>Alarm ve warning eşikleri</li><li>İlk alarm zaman damgası</li><li>Rack/string bağlantı durumu</li><li>PCS ve kontaktör modu</li><li>DC bara gerilimi ve polaritesi</li><li>Yardımcı AC/DC devre haritası</li><li>HVAC, nem ve yoğuşma kayıtları</li><li>İzolasyon trendi ve olay listesi</li><li>Segmentasyon adımları ve sonuçları</li><li>Üreticiye uygun izolasyon test raporu</li><li>Şarj-deşarj-standby tekrar kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/bess-battery-cabin-startup-failed-pcs-baslatma-teshis">BESS startup izin zincirinden</a> farklı olarak sürekli izolasyon izleme görevine; <a href="/haberler/hibrit-inverter-batt-comm-fail-can-bms-batarya-iletisim-teshis">BMS iletişim hatasından</a> farklı olarak elektriksel izolasyon sınırına; <a href="/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis">GES Riso alarmından</a> farklı olarak rack–DC bara–PCS bütününe odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/bess-soh-dusuk-kullanilabilir-enerji-kapasite-testi-garanti-vpp">BESS SOH ve kapasite testi</a><a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC sapması</a><a href="/haberler/vpp-toplayici-komut-teslimat-uzlastirma-sayac-telemetri-soc">VPP komut ve teslimat</a><a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">Topraklama ölçüm yöntemi</a><a href="/haberler/topraklama-direnci-ariza-cevrim-empedansi-farki">Topraklama ve çevrim empedansı</a><a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">Toplam sızıntı ve RCD</a><a href="/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis">DC ark hatası</a><a href="/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava">DC overvoltage</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/arama/">Teknik arama</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/5582" rel="noopener">IEC 61557-8:2014 — IT sistemleri için insulation monitoring devices</a></li><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — elektrokimyasal BESS sistem güvenliği</a></li><li><a href="https://www.bender.de/en/products/system-components/agh204s-4/" rel="noopener">Bender — ISOMETER kuplaj ve gerilim aralığı uygulaması</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>BESS IMD alarmı kesin toprak kaçağı mıdır?</summary><p>Hayır. Gerçek izolasyon bozulmasının yanında paralel ölçüm cihazları, yanlış sistem topolojisi, nem, bağlı yardımcı devreler, kablo ekranları veya ölçüm girişinin hatalı bağlanması da alarm oluşturabilir.</p></details><details><summary>IMD alarmı varken sistemi resetlemek yeterli midir?</summary><p>Hayır. Alarmın ilk oluşma zamanı, hangi rack veya DC bölümünün bağlı olduğu, PCS durumu ve izolasyon trendi dondurulmadan tekrarlanan reset kök nedeni gizleyebilir.</p></details><details><summary>BESS kapalıyken izolasyon ölçümü yapılabilir mi?</summary><p>Yalnız üretici prosedürü, enerjisiz durum doğrulaması ve hassas elektroniklerin ayrılmasıyla. Rastgele megger uygulaması BMS, PCS, sensör ve haberleşme devrelerine zarar verebilir.</p></details><details><summary>IMD ile kaçak akım rölesi aynı şeyi mi ölçer?</summary><p>Hayır. IMD, topraktan yalıtılmış IT sisteminde izolasyon direncini sürekli izler. RCD ise iletkenlerden dönen akımlar arasındaki artık akımı algılar; görevleri ve kabul ölçütleri farklıdır.</p></details><details><summary>Alarm yalnız yağmur veya yüksek nemde oluşuyorsa ne yapılır?</summary><p>Kablo girişleri, HVAC yoğuşması, DC konnektörleri, rack izolasyonu ve zemin-nem ilişkisi olay anındaki çevre koşullarıyla birlikte incelenmelidir.</p></details></section>
<section class="cta"><h2>BESS izolasyon kanıt matrisi oluşturun</h2><p>IMD trendi, rack bağlantıları, PCS modu, nem, segmentasyon ve izolasyon testlerini tek teknik dosyada birleştirerek gereksiz rack veya PCS değişimini önleyin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Kurumsal teknik kapsamı inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186; BESS üreticisi, EPC, bakım firması, test laboratuvarı, EDAŞ, toplayıcı veya resmî kabul kuruluşu değildir. Bu içerik belirli bir tesis için uygunluk onayı vermez. Enerjili DC bara, rack, kontaktör, EPO, yangın veya izolasyon korumasına yalnız yetkili ve üretici prosedürüne hâkim personel müdahale etmelidir.</p></section>
</article></main></body></html>