<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Round-Trip Verim Kabul Testi ve Kullanılabilir Enerji</title><meta name="description" content="BESS kullanılabilir enerjiyi, round-trip verimi, standby kaybını ve SoC sınırlarını ortak sayaç verisiyle ölçüp saha kabul dosyasına dönüştürün."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS round-trip verim kabul testi nasıl yapılır?","description":"BESS kullanılabilir enerjiyi, round-trip verimi, standby kaybını ve SoC sınırlarını ortak sayaç verisiyle ölçüp saha kabul dosyasına dönüştürün.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"round-trip verim"},{"@type":"DefinedTerm","name":"kullanılabilir enerji"},{"@type":"DefinedTerm","name":"standby kaybı"},{"@type":"DefinedTerm","name":"SoC"},{"@type":"DefinedTerm","name":"SoH"},{"@type":"DefinedTerm","name":"enerji depolama"},{"@type":"DefinedTerm","name":"saha kabul"}],"citation":["https://webstore.iec.ch/en/publication/77334","https://webstore.iec.ch/en/publication/64570","https://webstore.iec.ch/en/publication/75427","https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method","https://research-hub.nlr.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-4/"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS round-trip verimi nasıl hesaplanır?","acceptedAnswer":{"@type":"Answer","text":"Tanımlı aynı ölçüm sınırında ve aynı çevrimde geri verilen deşarj enerjisi, alınan şarj enerjisine bölünür. Yardımcı tüketimlerin sınırın içinde veya dışında oluşu ve başlangıç-bitiş SoC eşitliği açıkça belirtilmelidir."}},{"@type":"Question","name":"BMS ekranındaki kullanılabilir kWh kabul için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. BMS değeri önemli bir işletme göstergesidir ancak kabulde kalibre enerji sayaçları, ortak zamanlı AC/DC ölçümler ve tanımlı SoC-sıcaklık koşullarıyla doğrulanmalıdır."}},{"@type":"Question","name":"Tek bir şarj-deşarj çevrimi batarya sağlığını kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Tek çevrim referans performansı gösterir; uzun dönem kapasite ve verim eğilimi için normal işletme sayaç zaman serileri, periyodik referans testleri ve SoH trendi birlikte izlenmelidir."}},{"@type":"Question","name":"Düşük verim görülürse batarya hemen değiştirilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce ölçüm sınırı, sayaç yönü, yardımcı tüketimler, HVAC, güç kısıtları, yazılım parametreleri, sıcaklık ve SoC eşitliği doğrulanmalıdır. Kök neden kanıtlanmadan değişim kararı verilmemelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS round-trip verim kabul testi nasıl yapılır?","item":"https://alo186.com/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul"}]}]}</script></head>
<body data-ai-cms-id="cms_62ce83bb36861cce" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>BESS round-trip verim kabul testi nasıl yapılır?</h1><p class="lead">BESS kullanılabilir enerjiyi, round-trip verimi, standby kaybını ve SoC sınırlarını ortak sayaç verisiyle ölçüp saha kabul dosyasına dönüştürün.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 100/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>BESS round-trip verim kabul testi, BMS ekranındaki nominal kWh veya tek bir SoC düşüşüne bakılarak yapılmaz. Şarj ve deşarj enerjisi aynı tanımlı AC veya DC ölçüm sınırında, senkron sayaçlarla kaydedilmeli; başlangıç-bitiş SoC, güç profili, sıcaklık, yardımcı tüketimler, standby süresi ve kullanılabilir enerji penceresi rapora bağlanmalıdır. Test çevrimi uygulama görevini temsil etmeli ve sonuçlar garanti edilen referans koşullarıyla karşılaştırılmalıdır. Canlı DC kabin, bara ve batarya korumasına müdahale yalnız yetkin ekip ve onaylı test planıyla yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="olcum-siniri"><h2>Kullanılabilir enerji ve round-trip verim hangi ölçüm sınırında tanımlanır?</h2><p>Batarya hücrelerinin nominal enerjisi, tesisin bağlantı noktasında kullanabildiği enerjiyle aynı değildir. PCS dönüşüm kayıpları, trafo ve kablo kayıpları, HVAC, yangın algılama, BMS, kontrol sistemi ve diğer yardımcı tüketimler sonuca etki eder. Bu nedenle kabul sözleşmesi ölçüm sınırını açıkça tanımlamalıdır: hücre DC’si, batarya rafı DC’si, PCS AC terminali veya tesis bağlantı noktası.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Round-trip verim, tanımlı sınır içinde sisteme giren şarj enerjisi ile geri alınan deşarj enerjisinin aynı çevrim ve koşullarda karşılaştırılmasıdır. Farklı sayaçlardan, farklı zaman aralıklarından veya biri brüt diğeri net ölçümden alınan değerler doğrudan bölünmemelidir. IEC 62933 serisi, uygulama ve saha işletmesi performansının sistem parametreleri ve test yöntemleriyle değerlendirilmesini destekler.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>AC ve DC ölçüm sınırlarını tek hat üzerinde işaretleyin.</li><li>Yardımcı tüketimlerin sınırın içinde mi dışında mı olduğunu yazın.</li><li>Şarj ve deşarj sayaçlarının zaman tabanını ve işaret yönünü doğrulayın.</li><li>Nominal hücre kWh değerini net saha enerjisi gibi sunmayın.</li></ul></section><section id="referans-kosullar"><h2>Test öncesi referans koşulları nasıl sabitlenir?</h2><p>Kullanılabilir enerji; başlangıç ve bitiş SoC sınırları, batarya sıcaklığı, güç seviyesi, hücre dengelemesi, SoH, bekleme süresi ve üretici koruma rezervlerinden etkilenir. Testten önce sistem modeli, yazılım sürümü, BMS/EMS/PCS parametre yedeği, garanti edilen enerji penceresi, maksimum-minimum SoC ve çevresel koşullar aynı kabul formunda toplanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Tek bir yüksek güçlü deşarj, düşük güçlü uzun süreli görevle aynı sonucu vermeyebilir. IEC TS 62933-2-2 uygulamaya özgü görev çevrimleri ve performans testlerini; IEC 62933-3-1 ise planlama, izleme, işletme parametresi toplama ve bakım bağlamını ele alır. Test profili, tesisin peak shaving, yedek güç, arbitraj, frekans hizmeti veya PV öz tüketim görevlerinden hangisini temsil ettiğini belirtmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>SoC, SoH, sıcaklık ve yazılım sürümünü test başlangıcında dondurun.</li><li>Garanti edilen referans güç, enerji ve çevre koşullarını dosyaya ekleyin.</li><li>Uygulamaya uygun sabit güç veya görev çevrimi seçin.</li><li>Koruma rezervlerini devre dışı bırakarak yapay kapasite üretmeyin.</li></ul></section><section id="test-cevrimi"><h2>Şarj-deşarj çevrimi ve standby kaybı nasıl ölçülür?</h2><p>Test, ön koşullandırma gerekiyorsa bunu ayrı kaydetmeli; ardından tanımlı başlangıç SoC’sinden şarj, dinlenme, deşarj ve son dinlenme adımlarını zaman çizelgesinde göstermelidir. Her adımda aktif-reaktif güç, AC ve varsa DC enerji, SoC, hücre sıcaklık aralığı, HVAC gücü, alarm ve curtailment durumu ortak zamanla kaydedilmelidir. Test sırasında güç limiti veya termal derating oluşursa sonuç gizlenmemeli, neden ve süresi raporlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Standby kaybı, sistemin enerji aktarmadığı ancak kontrol, iklimlendirme ve güvenlik işlevlerini sürdürdüğü süre boyunca ölçülür. National Laboratory of the Rockies tarafından yayımlanan saha prosedürü; round-trip efficiency, standby losses, response, usable energy/SoC gibi ölçütleri periyodik referans testleri ve normal işletme izleme verileriyle birlikte ele alır. Tek bir çevrim, uzun dönem bozulma eğiliminin yerine geçmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Şarj, bekleme, deşarj ve son bekleme adımlarını ayrı enerji sayaçlarıyla raporlayın.</li><li>HVAC ve yardımcı yüklerin anlık güç ve toplam enerjisini kaydedin.</li><li>Termal veya SoC kaynaklı güç kısıtlamalarını olay olarak işaretleyin.</li><li>Standby kaybını enerji aktarımı olmayan tanımlı sürede ölçün.</li></ul></section><section id="veri-kalitesi"><h2>Sayaç, SoC ve veri kalitesi nasıl doğrulanır?</h2><p>Round-trip verimde birkaç puanlık fark ticari ve teknik kararı değiştirebilir; bu nedenle sayaç sınıfı, CT/PT oranı, enerji işaret yönü, örnekleme aralığı, zaman senkronu ve eksik veri kuralları rapora yazılmalıdır. BMS SoC değeri bir model çıktısıdır; yalnız SoC yüzdesi kullanılarak enerji hesabı yapılmamalı, kalibre enerji sayaçlarıyla karşılaştırılmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>DOE FEMP yöntemi, sahadaki BESS performansının gerçek şarj-deşarj sayaç zaman serileriyle değerlendirilmesini önerir ve uzun dönem verilerden KPI tahmini yapılabileceğini açıklar. Kabul testindeki kısa referans çevrimi, en azından aylık veya yıllık işletme trendiyle tamamlanırsa kapasite kaybı, standby tüketimindeki artış veya dispatch sapması erken görülebilir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Sayaç sınıfı, kalibrasyon, CT/PT oranı ve işaret yönünü doğrulayın.</li><li>Eksik, yinelenen ve saat kaymış verileri ayrı kalite bayrağıyla işaretleyin.</li><li>BMS SoC yüzdesini tek başına enerji ölçümü kabul etmeyin.</li><li>Referans testi normal işletme zaman serisiyle karşılaştırın.</li></ul></section><section id="kabul-dosyasi"><h2>BESS kabul dosyasında hangi sonuçlar ve CTA bulunmalıdır?</h2><p>Teslim dosyası; ölçüm sınırı tek hattı, model-seri-yazılım sürümleri, SoC/SoH ve sıcaklık başlangıcı, görev çevrimi, şarj-deşarj enerji tablosu, yardımcı tüketim, standby kaybı, net kullanılabilir enerji, round-trip verim hesabı, alarm/derating kayıtları, ölçüm belirsizliği ve imzalı geçti-kaldı sonucunu içermelidir. Sonuç, sözleşmedeki garanti noktası ve referans koşullarıyla aynı değilse doğrudan garanti ihlali olarak etiketlenmemeli; önce normalizasyon ve tarafların kabul ettiği hesap yöntemi uygulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>IEC TS 62933-2-3:2025 devreye alma sonrasında saha işletmesinde EES performansını değerlendiren test yöntemlerini tanımlar. Sistem hedefi geçiyorsa sırf daha yüksek etiket kapasitesi için batarya veya PCS değişimi önerilmemelidir. Hedef geçilmiyorsa yazılım sınırı, HVAC, yardımcı tüketim, sayaç hatası, hücre dengesizliği ve gerçek kapasite kaybı ayrı kök nedenler olarak incelenmelidir. CTA: kişisel verisiz BESS performans matrisini tamamlayın ve yetkin kabul ekibine ortak sayaç veri paketini iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Brüt ve net enerji sonuçlarını aynı tabloda ama ayrı tanımlarla gösterin.</li><li>Round-trip verim formülüne dahil edilen bütün yardımcı yükleri açıklayın.</li><li>Garanti kıyasını aynı ölçüm sınırı ve referans koşulunda yapın.</li><li>Kanıt hedefi geçiyorsa gereksiz batarya veya PCS büyütmesi satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>BESS round-trip verimi nasıl hesaplanır?</summary><p>Tanımlı aynı ölçüm sınırında ve aynı çevrimde geri verilen deşarj enerjisi, alınan şarj enerjisine bölünür. Yardımcı tüketimlerin sınırın içinde veya dışında oluşu ve başlangıç-bitiş SoC eşitliği açıkça belirtilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>BMS ekranındaki kullanılabilir kWh kabul için yeterli midir?</summary><p>Hayır. BMS değeri önemli bir işletme göstergesidir ancak kabulde kalibre enerji sayaçları, ortak zamanlı AC/DC ölçümler ve tanımlı SoC-sıcaklık koşullarıyla doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Tek bir şarj-deşarj çevrimi batarya sağlığını kanıtlar mı?</summary><p>Tek çevrim referans performansı gösterir; uzun dönem kapasite ve verim eğilimi için normal işletme sayaç zaman serileri, periyodik referans testleri ve SoH trendi birlikte izlenmelidir.<sup class="citations"><a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Düşük verim görülürse batarya hemen değiştirilir mi?</summary><p>Hayır. Önce ölçüm sınırı, sayaç yönü, yardımcı tüketimler, HVAC, güç kısıtları, yazılım parametreleri, sıcaklık ve SoC eşitliği doğrulanmalıdır. Kök neden kanıtlanmadan değişim kararı verilmemelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/batarya-c-rate-dod-kullanilabilir-kapasite">Batarya C-rate, DoD ve kullanılabilir kapasite</a><a class="button secondary" href="/haberler/batarya-soc-soh-farki-kapasite-saglik-nasil-anlasilir">Batarya SoC ve SoH farkı</a><a class="button secondary" href="/haberler/ev-tipi-enerji-depolama-kac-kwh-olmali">Ev tipi enerji depolama kaç kWh olmalı?</a><a class="button secondary" href="/haberler/vpp-batarya-cevrim-rezerv-garanti-sozlesmesi">VPP batarya çevrim, rezerv ve garanti sözleşmesi</a><a class="button secondary" href="/haberler/vpp-sanal-guc-santrali-nedir">VPP sanal güç santrali nedir?</a><a class="button secondary" href="/haberler/lifepo4-ev-bataryasi-guvenligi-bms-termal-kacak">LiFePO4 ve EV bataryası güvenliği</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/77334" target="_blank" rel="external noopener">IEC — IEC TS 62933-2-3:2025 — Performance assessment test during site operation</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/64570" target="_blank" rel="external noopener">IEC — IEC TS 62933-2-2:2022 — Application and performance testing</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://webstore.iec.ch/en/publication/75427" target="_blank" rel="external noopener">IEC — IEC 62933-3-1:2025 — Planning and performance assessment of EES systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.energy.gov/cmei/femp/articles/battery-energy-storage-system-evaluation-method" target="_blank" rel="external noopener">U.S. Department of Energy FEMP — Battery Energy Storage System Evaluation Method</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://research-hub.nlr.gov/en/publications/performance-and-health-test-procedure-for-grid-energy-storage-sys-4/" target="_blank" rel="external noopener">National Laboratory of the Rockies — Performance and Health Test Procedure for Grid Energy Storage Systems</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#olcum-siniri">Kullanılabilir enerji ve round-trip verim hangi ölçüm sınırında tanımlanır?</a><a href="#referans-kosullar">Test öncesi referans koşulları nasıl sabitlenir?</a><a href="#test-cevrimi">Şarj-deşarj çevrimi ve standby kaybı nasıl ölçülür?</a><a href="#veri-kalitesi">Sayaç, SoC ve veri kalitesi nasıl doğrulanır?</a><a href="#kabul-dosyasi">BESS kabul dosyasında hangi sonuçlar ve CTA bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>