<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS Round-Trip Efficiency: AC/DC Verim ve Yardımcı Tüketim | ALO186</title>
<meta name="description" content="BESS verimini AC-AC, DC-DC, PCS kaybı, HVAC ve standby yardımcı tüketim sınırlarıyla doğru ölçün; katalog yüzdesiyle saha sonucunu karıştırmayın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://www.alo186.com/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim#article","headline":"BESS round-trip efficiency: AC/DC verim ve yardımcı tüketim","description":"Batarya, PCS, trafo, HVAC ve standby kayıplarını ölçüm sınırına göre ayıran saha performans rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"BESS"},{"@type":"DefinedTerm","name":"Round-trip efficiency"},{"@type":"DefinedTerm","name":"AC-AC verim"},{"@type":"DefinedTerm","name":"DC-DC verim"},{"@type":"DefinedTerm","name":"PCS verimi"},{"@type":"DefinedTerm","name":"Yardımcı tüketim"},{"@type":"DefinedTerm","name":"HVAC yükü"},{"@type":"DefinedTerm","name":"Standby tüketimi"},{"@type":"DefinedTerm","name":"Ölçüm sınırı"},{"@type":"DefinedTerm","name":"State of charge"},{"@type":"DefinedTerm","name":"Depth of discharge"},{"@type":"DefinedTerm","name":"Enerji throughput"},{"@type":"DefinedTerm","name":"Şarj enerjisi"},{"@type":"DefinedTerm","name":"Deşarj enerjisi"},{"@type":"DefinedTerm","name":"Kapasite testi"},{"@type":"DefinedTerm","name":"Duty cycle"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS round-trip efficiency nasıl hesaplanır?","acceptedAnswer":{"@type":"Answer","text":"Aynı ölçüm sınırında, belirlenen başlangıç ve bitiş koşulları arasında sisteme giren elektrik enerjisine karşı geri verilen kullanılabilir elektrik enerjisinin oranı hesaplanır. Ölçüm noktası ve yardımcı tüketim kapsamı yazılmadan yüzde anlamlı değildir."}},{"@type":"Question","name":"PCS verimi ile BESS verimi aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. PCS verimi güç dönüşüm cihazının belirli çalışma noktasındaki kaybını gösterir. BESS round-trip sonucu batarya, kablo, trafo, HVAC, kontrol ve standby tüketimlerini de seçilen ölçüm sınırına göre içerebilir."}},{"@type":"Question","name":"Katalogdaki yüzde 90 verim sahada garanti midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Güç seviyesi, sıcaklık, SoC penceresi, dinlenme süreleri, yardımcı yükler, trafo ve ölçüm noktası farklıysa saha sonucu değişir. Garanti ancak sözleşmedeki exact test prosedürüyle değerlendirilir."}},{"@type":"Question","name":"Düşük güçte BESS verimi neden düşer?","acceptedAnswer":{"@type":"Answer","text":"PCS sabit kayıpları ve HVAC, pompalar, BMS, yangın sistemi, haberleşme gibi yardımcı yükler düşük enerji throughputunda toplam enerjinin daha büyük bölümünü tüketebilir."}},{"@type":"Question","name":"Round-trip testi kapasite testiyle aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kapasite testi belirli koşullarda kullanılabilir enerji miktarını; round-trip testi ise şarj-deşarj çevrimindeki enerji dönüşüm verimini değerlendirir. Aynı test kampanyasında ilişkilendirilebilirler ancak sonuçları farklıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS round-trip efficiency","item":"https://www.alo186.com/haberler/bess-round-trip-efficiency-yardimci-tuketim-ac-dc-verim"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/sektor-rehberi/modern-elektrik-sebekesi-teknolojileri">Depolama ve şebeke</a><a href="/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji">BESS EOL</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">BESS · verim · PCS · HVAC · 14 dk</span><h1>BESS round-trip efficiency: AC/DC verim ve yardımcı tüketim</h1><p class="lead">Batarya kataloğundaki hücre verimi, PCS tepe verimi ve tesisin fatura sayacında görülen net verim aynı değer değildir. Yatırım, garanti ve VPP gelir hesabı için ölçüm sınırı, güç profili, SoC penceresi ve yardımcı tüketimler açıkça tanımlanmalıdır.</p><div class="meta"><span>Son doğrulama: 30 Temmuz 2026</span><span>Birincil kaynaklar: IEC ve NREL</span><span>Saha garantisi exact sözleşme ve test prosedürüne bağlıdır</span></div></header>
<div class="answer"><strong>Doğrudan cevap:</strong> BESS round-trip efficiency, aynı tanımlı ölçüm noktasında bir çevrim boyunca geri verilen kullanılabilir elektrik enerjisinin sisteme alınan elektrik enerjisine oranıdır. AC-AC, DC-DC veya net tesis verimi denildiğinde; PCS, trafo, HVAC, BMS, yangın sistemi ve standby tüketimlerinden hangilerinin hesapta olduğu ayrıca yazılmalıdır.</div>
<div class="warning"><strong>Güvenlik ve sözleşme sınırı:</strong> Kapasite veya verim testi; yüksek DC gerilim, büyük kısa devre enerjisi, termal kaçak ve şebeke etkileşimi içerir. Hücre/rack kontaktörlerine, PCS ayarlarına veya HVAC kilitlemelerine yetkisiz müdahale etmeyin. Test, üretici sınırları ve saha acil durum planıyla yürütülmelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. Tek bir “verim” yüzdesi neden yeterli değildir?</h2><div class="table-wrap"><table><thead><tr><th>Gösterge</th><th>Tipik ölçüm sınırı</th><th>Neyi dışarıda bırakabilir?</th></tr></thead><tbody><tr><td>Hücre/batarya DC verimi</td><td>Batarya DC terminalleri</td><td>PCS, trafo ve saha yardımcıları</td></tr><tr><td>PCS dönüşüm verimi</td><td>PCS AC ve DC terminalleri</td><td>Batarya kaybı, HVAC ve trafo</td></tr><tr><td>AC-AC round-trip</td><td>PCS veya BESS AC bağlantı noktası</td><td>Sınır dışında kalan trafo/yardımcı sayaçlar</td></tr><tr><td>Net tesis verimi</td><td>Şebeke sayaç/PCC sınırı</td><td>Doğru kurulursa tüm saha kayıplarını içerir</td></tr></tbody></table></div><p><a href="https://webstore.iec.ch/en/publication/64570">IEC TS 62933-2-2:2022</a>, farklı EES uygulamalarının teknik özelliklerini doğrulamak için performans test yöntemleri ve görev çevrimleri tanımlar. <a href="https://webstore.iec.ch/en/publication/77334">IEC TS 62933-2-3:2025</a> ise devreye alma sonrasındaki saha performansının değerlendirilmesine odaklanır. Bu çerçeve, test sonucunun yalnız cihaz etiketiyle değil uygulama ve ölçüm prosedürüyle ilişkilendirilmesini gerektirir.</p></section>
<section><h2>2. Temel hesap ve ölçüm sınırı</h2><div class="answer"><strong>AC-AC RTE (%) = aynı çevrimde AC deşarj enerjisi ÷ AC şarj enerjisi × 100</strong></div><p>Formül basittir; zor olan pay ve paydanın aynı sınırdan, senkron zaman damgasıyla ve karşılaştırılabilir başlangıç-bitiş koşullarında alınmasıdır. Başlangıç SoC'si, bitiş SoC'si, sıcaklık, dinlenme süresi veya yardımcı sayaç kapsamı farklıysa sonuç fiziksel kaybın yanında stoklanan enerji değişimini de içerir.</p><ol class="steps"><li>Ölçüm sınırını PCC, trafo AG tarafı, PCS AC tarafı veya batarya DC tarafı olarak yazın.</li><li>Şarj öncesi başlangıç SoC, sıcaklık ve kullanılabilir enerji penceresini kaydedin.</li><li>Şarj gücü eğrisi, alınan kWh ve yardımcı yükleri ayrı kanallarda ölçün.</li><li>Üretici dinlenme süresini uygulayın; SoC kalibrasyon davranışını kaydedin.</li><li>Aynı güç ve sınır koşulunda deşarj edilen kWh'yi ölçün.</li><li>Çevrim sonunda SoC ve sıcaklığın başlangıç koşuluna eşdeğerliğini doğrulayın.</li><li>Trafo, PCS, HVAC ve standby kayıplarını enerji dengesiyle ayırın.</li><li>Ölçüm belirsizliği ve sayaç sınıfını rapora ekleyin.</li></ol><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=bess-round-trip-verim">BESS verim kabul dosyası oluşturun</a></p></section>
<section><h2>3. Yardımcı tüketim neden düşük kullanımda büyür?</h2><div class="grid"><div class="card"><h3>HVAC</h3><p>Ortam sıcaklığı, güneş yükü, hücre sıcaklığı ve nem kontrolüne göre çevrim olmasa da enerji tüketebilir.</p></div><div class="card"><h3>Kontrol ve güvenlik</h3><p>BMS, EMS, SCADA, ağ ekipmanı, duman/gaz algılama ve acil sistemler sürekli besleme ister.</p></div><div class="card"><h3>PCS standby</h3><p>Güç vermediği anda dahi kontrol, filtre ve yardımcı devre kayıpları bulunabilir.</p></div><div class="card"><h3>Trafo ve kablo</h3><p>Trafo boşta kaybı süreye, bakır kaybı ise yük akımına bağlıdır; ölçüm sınırına göre RTE'ye girer.</p></div></div><p>NREL'in <a href="https://research-hub.nrel.gov/en/publications/energy-efficiency-evaluation-of-a-stationary-lithium-ion-battery-/">sabit lityum iyon konteyner sistemi çalışması</a>, düşük güç ve düşük kullanım oranlarında güç elektroniği sabit kayıpları ile yardımcı tüketimin toplam sistem verimini belirgin biçimde etkileyebildiğini gösterir. Bu sonuç belirli bir saha için garanti yüzdesi değildir; duty cycle'ın neden testte belirtilmesi gerektiğini gösteren araştırma kanıtıdır.</p></section>
<section><h2>4. Garanti metninde bulunması gereken 14 alan</h2><ul><li>Ölçüm sınırı ve tek hat üzerindeki sayaç noktaları</li><li>AC-AC, DC-DC veya net tesis verimi tanımı</li><li>Şarj ve deşarj güç seviyesi ya da güç profili</li><li>Başlangıç/bitiş SoC ve kullanılabilir SoC penceresi</li><li>Ortam ve hücre sıcaklığı aralığı</li><li>Dinlenme süreleri ve SoC eşitleme yöntemi</li><li>HVAC ve diğer yardımcı tüketimlerin dahil/dışarı durumu</li><li>Trafo kayıplarının dahil/dışarı durumu</li><li>Reaktif güç ve güç faktörü koşulu</li><li>Ölçüm cihazı sınıfı, zaman senkronu ve belirsizlik</li><li>Yeni sistem, yıllık performans ve EOL eşikleri</li><li>Test tekrar sayısı ve geçerli çevrim seçimi</li><li>Veri boşluğu, alarm veya derating durumunun ele alınması</li><li>Eksik performansta düzeltme, yeniden test ve ticari sonuç</li></ul><p><a href="https://webstore.iec.ch/en/publication/75427">IEC 62933-3-1:2025</a>, EES planlama, boyutlandırma, işletme, izleme, performans değerlendirmesi ve bakımını aynı yaşam döngüsü içinde ele alır. Bu nedenle verim kabulü yalnız ilk gün testi değil, izlenebilir işletme göstergesi olarak tasarlanmalıdır.</p></section>
<section><h2>5. Düşük verim görüldüğünde teşhis sırası</h2><ol><li>Şarj ve deşarj sayaçlarının aynı sınırı ve işaret yönünü kullandığını doğrulayın.</li><li>Başlangıç-bitiş SoC eşitliğini ve BMS kalibrasyon değişimini kontrol edin.</li><li>PCS güç eğrisinde düşük yükte geçirilen süreyi ayırın.</li><li>HVAC, trafo, pompalar ve standby enerjisini 15 dakikalık veya daha kısa aralıklarla çıkarın.</li><li>Sıcaklık, akım limiti, derating ve alarm kayıtlarını zaman ekseninde birleştirin.</li><li>Batarya DC kaybı ile AC dönüşüm/saha kaybını ayrı enerji dengeleriyle hesaplayın.</li><li>Aynı prosedürü uygun hava ve başlangıç koşulunda tekrarlayın.</li></ol></section>
<section><h2>6. Satın almama sınırı</h2><p><strong>Tek bir düşük RTE sonucu nedeniyle hemen yeni rack, PCS, trafo veya HVAC satın almayın.</strong> Hatalı sayaç yönü, farklı ölçüm sınırı, SoC kayması, uzun standby süresi, aşırı soğutma veya düşük güçte çalışma sonucu düşürebilir. Donanım yatırımı ancak tekrarlı ve izlenebilir enerji dengesi kaybı belirli alt sisteme indirdiğinde yapılmalıdır.</p></section>
<section><h2>7. Mevcut içerikten görev ayrımı</h2><p>Bu rehber <a href="/haberler/bess-augmentasyon-kapasite-kaybi-eol-kullanilabilir-enerji">augmentasyon ve EOL kullanılabilir enerji</a>, <a href="/haberler/bess-termal-kacak-off-gas-gaz-algilama-acil-durum">termal kaçak/off-gas</a>, <a href="/sektor-rehberi/modern-elektrik-sebekesi-teknolojileri">şebeke yan hizmetleri</a>, <a href="/haberler/vpp-talep-tarafi-katilimi-teias-2026-tesis-katilim-sartlari">VPP katılım şartları</a> veya <a href="/haberler/ges-zero-export-sifir-ihracat-ct-sayac-yonu">zero export</a> içeriklerini tekrar etmez. Odak yalnız enerji giriş-çıkış verimi, kayıp bütçesi ve yardımcı tüketim kabulüdür.</p></section>
<section><h2>8. İlgili araçlar ve kaynaklar</h2><ul><li><a href="/hesaplama/elektrik-surekliligi-pasaportu/">Elektrik sürekliliği pasaportu</a></li><li><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketi</a></li><li><a href="https://webstore.iec.ch/en/publication/64642">IEC 62933-1:2024 EES terminolojisi</a></li><li><a href="https://atb.nrel.gov/electricity/2024/commercial_battery_storage">NREL 2024 ticari batarya depolama varsayımları</a></li></ul></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı karar</h2><ul><li>Yüzde var, sınır yok: sonuç eksik</li><li>PCS verimi: sistem verimi değildir</li><li>HVAC ayrı ölçülmüyorsa kayıp ayrışmaz</li><li>Düşük kullanımda standby etkisini büyütür</li><li>SoC başlangıç-bitiş eşitliği zorunludur</li></ul></div><div class="side-card"><h2>Dönüşüm</h2><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/?konu=bess-round-trip-verim">BESS verim kabul paketi</a></p><p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme?konu=bess-round-trip-verim">Kurumsal BESS performans ön değerlendirmesi</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; batarya, PCS veya BESS üreticisi, test laboratuvarı ya da garanti mercii değildir.</p></div></footer>
</body></html>