<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>BESS SoC Sapması: Coulomb Counting ve OCV Kalibrasyonu | ALO186</title>
<meta name="description" content="BESS SoC yüzdesi sapıyorsa akım sensörü ofseti, coulomb counting, OCV, kapasite modeli, sıcaklık ve PCS-BMS senkronizasyonunu güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS SoC yüzdesi neden sapar ve nasıl yeniden doğrulanır?","description":"BESS SoC tahmini, coulomb counting, OCV, akım sensörü, kapasite modeli ve PCS-BMS senkronizasyonu için teşhis rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"State of Charge"},{"@type":"DefinedTerm","name":"SoC drift"},{"@type":"DefinedTerm","name":"Coulomb counting"},{"@type":"DefinedTerm","name":"Open-circuit voltage"},{"@type":"DefinedTerm","name":"OCV"},{"@type":"DefinedTerm","name":"Akım sensörü ofseti"},{"@type":"DefinedTerm","name":"Remaining capacity"},{"@type":"DefinedTerm","name":"Full charge capacity"},{"@type":"DefinedTerm","name":"BMS kalibrasyonu"},{"@type":"DefinedTerm","name":"PCS-BMS senkronizasyonu"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BESS SoC yüzdesi doğrudan ölçülen bir değer midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. SoC; akım, gerilim, sıcaklık, hücre modeli, kapasite ve geçmiş verilere dayanan bir tahmindir. Gösterge yüzdesi doğrudan kullanılabilir enerji ölçümü değildir."}},{"@type":"Question","name":"Coulomb counting neden zamanla sapar?","acceptedAnswer":{"@type":"Answer","text":"Akım sensöründeki küçük ofset ve ölçek hataları her örneklemede birikebilir. Başlangıç SoC’si, gerçek kapasite ve saat senkronizasyonu hataları da sapmayı büyütebilir."}},{"@type":"Question","name":"OCV ile SoC her zaman düzeltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. OCV ilişkisi hücre kimyasına, sıcaklığa ve yeterli dinlenme süresine bağlıdır; özellikle düz gerilim eğrili kimyalarda küçük gerilim hatası büyük SoC belirsizliği oluşturabilir."}},{"@type":"Question","name":"SoC sapması hücrelerin bozuk olduğunu kanıtlar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Akım sensörü, BMS modeli, kapasite parametresi, haberleşme ölçeklemesi veya PCS-BMS zaman farkı benzer belirti oluşturabilir. Hücre kararı kapasite, iç direnç ve gerilim-sıcaklık trendiyle verilmelidir."}},{"@type":"Question","name":"SoC’yi sıfırlamak veya elle değiştirmek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Üretici prosedürü olmadan hayır. Yanlış SoC yazımı koruma limitlerini, VPP rezervini, şarj-sonlandırmayı ve kullanılabilir enerji hesabını bozabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"BESS SoC sapması"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler">Makaleler</a><a href="/sektor-rehberi">Sektör Rehberi</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · SoC drift · coulomb counting · OCV · sensör · senkronizasyon · 20 dk</span><h1>BESS SoC yüzdesi neden sapar ve nasıl yeniden doğrulanır?</h1><p class="lead"><strong>SoC ekrandaki doğrudan enerji ölçümü değil, zaman içinde güncellenen bir tahmindir.</strong> Küçük akım sensörü ofseti, yanlış başlangıç değeri, yaşlanan kapasite modeli, sıcaklık, eksik dinlenme ve PCS-BMS ölçek/zaman farkı yüzdeyi gerçek kullanılabilir enerjiden uzaklaştırabilir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Hücre kimyası ve üretici algoritması esas alınır</span><span>Kalibrasyon ve kontrollü çevrim yalnız yetkin ekip içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>SoC sapmasını hücre değişimiyle değil, ölçüm–model–enerji dengesiyle teşhis edin.</strong> Analog Devices, coulomb counting yönteminde küçük ofset hatalarının zamanla biriktiğini ve OCV tabanlı modelin uzun dönem sapmayı düzeltmek için kullanılabildiğini açıklar. Sandia, SoC ve kapasite takibinde coulomb counting ile direnç telafili gerilim yöntemlerini birlikte değerlendirir. NREL’in 2025 tarihli çalışması da geleneksel SoC yöntemlerinde hata birikiminin önemli bir sınırlama olduğunu belirtir. Kabul; kalibre akım, DC enerji sayacı, gerçek kapasite, dinlenme koşulu ve PCS-BMS zaman eşleşmesiyle yapılmalıdır.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli doğrulama</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>SoC uzun beklemede yavaşça kayıyor</td><td>Akım sensörü sıfır ofseti, yardımcı tüketimler ve entegrasyon eşiği</td><td>Hücreleri değiştirmek</td></tr><tr><td>BMS %20, PCS %28 gösteriyor</td><td>CAN/Modbus ölçekleme, register anlamı, zaman damgası ve filtreleme</td><td>İki değerin ortalamasını almak</td></tr><tr><td>%0’a gelmeden sistem kapanıyor</td><td>Gerçek kapasite, düşük hücre limiti, sıcaklık, güç ve yaşlanma modeli</td><td>Alt SoC limitini düşürmek</td></tr><tr><td>%100 görünüyor ama şarj sürüyor</td><td>Full charge qualification, hücre dengesi, taper akımı ve kalan kapasite modeli</td><td>Şarj sonlandırmasını köprülemek</td></tr><tr><td>Restart sonrası SoC sıçrıyor</td><td>Başlangıç OCV modeli, dinlenme süresi, kayıtların korunması ve yazılım sürümü</td><td>Yüzdeyi elle sabitlemek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve kalibrasyon zinciri</h2><ol class="steps"><li><strong>SoC kaynaklarını ayırın:</strong> Hücre BMS’i, rack controller, master BMS, PCS, EMS ve VPP ekranındaki yüzdelerin hangi register ve algoritmadan geldiğini belirleyin.</li><li><strong>Zamanı senkronlayın:</strong> BMS, PCS, sayaç ve EMS saatlerini aynı referansa bağlayın; farklı örnekleme ve filtreleme gecikmelerini kaydedin.</li><li><strong>Akım ölçümünü doğrulayın:</strong> Sıfır akım ofseti, polarite, ölçek, sensör sıcaklığı ve kalibre referansla düşük-yüksek akım karşılaştırması yapın.</li><li><strong>Yardımcı tüketimleri dahil edin:</strong> HVAC, pompalar, kontaktörler, kontrol güçleri ve DC yardımcı yüklerin SoC hesabında hangi tarafta olduğunu netleştirin.</li><li><strong>Kapasite parametrelerini inceleyin:</strong> Nominal, design, full charge ve remaining capacity değerlerini gerçek yaşlanma, sıcaklık ve hücre değişimleriyle karşılaştırın.</li><li><strong>OCV koşulunu doğrulayın:</strong> Hücre kimyası, sıcaklık, dinlenme süresi ve yük sonrası gevşeme tamamlanmadan anlık terminal gerilimini OCV saymayın.</li><li><strong>Enerji dengesini kurun:</strong> Kalibre DC sayaçla şarj/deşarj Wh, coulomb sayımı, PCS kaybı ve yardımcı tüketimi aynı çevrimde hesaplayın.</li><li><strong>Limit olaylarını eşleyin:</strong> Minimum/maximum hücre gerilimi, sıcaklık, güç limiti, balancing, contactor ve SoC olaylarını tek grafikte birleştirin.</li><li><strong>Üretici kalibrasyon çevrimini uygulayın:</strong> Güvenli güçte, izin verilen sıcaklıkta, tanımlı tam/düşük uç şartları ve dinlenme adımlarıyla model yeniden öğrenimini tamamlayın.</li><li><strong>Tekrar kabul edin:</strong> Farklı güç, sıcaklık ve SoC aralıklarında BMS-PCS-EMS yüzdelerini, DC enerji sayacını ve kullanılabilir kWh’yi karşılaştırın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>Hücre kimyası, rack ve BMS tam modeli</li><li>BMS, PCS ve EMS firmware sürümü</li><li>SoC register adresi, ölçeği ve kaynağı</li><li>Sistem saatleri ve örnekleme aralıkları</li><li>Akım sensörü tipi, polaritesi ve ofseti</li><li>Kalibre referans akım karşılaştırması</li><li>Nominal ve full charge capacity</li><li>Remaining capacity ve SoH parametreleri</li><li>Hücre gerilim ve sıcaklık dağılımı</li><li>Dinlenme süresi ve OCV koşulu</li><li>DC giriş/çıkış Wh sayacı</li><li>HVAC ve yardımcı tüketim</li><li>Şarj/deşarj limit olayları</li><li>Kalibrasyon çevrimi ve tekrar kabul sonucu</li></ul></section>
<section class="warning"><h2>SoC registerını, alt-üst limitleri veya akım polaritesini üretici prosedürü olmadan değiştirmeyin</h2><p>Yanlış SoC; aşırı şarj/deşarj, beklenmeyen kontaktör açması, kritik yük rezervinin kaybı, VPP komut hatası ve garanti ihlali oluşturabilir. Kontrollü çevrim sırasında yangın, termal ve ark flaş risk planı uygulanmalıdır.</p></section>
<section class="boundary"><h2>Tek yüzde farkına bakarak hücre, rack veya BMS kartı satın almayın</h2><p>Akım ofseti, ölçekleme, zaman farkı, kapasite parametresi ve yardımcı tüketim gerçek hücre arızasını taklit edebilir. Parça kararı ancak gerilim-sıcaklık, DCIR/kapasite ve enerji dengesi kanıtıyla verilmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>SoC tahmininin ölçüm, model ve haberleşme nedeniyle sapmasına</strong> odaklanır. <a href="/haberler/bess-hucre-gerilim-farki-balancing-pasif-aktif-dengeleme">hücre dengeleme rehberi</a> hücreler arası gerilim farkını; <a href="/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating">termal rehber</a> rack sıcaklık dağılımını; <a href="/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi">precharge rehberi</a> DC bara ilk enerjilenmesini ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><ul><li><a href="/haberler/bess-hucre-gerilim-farki-balancing-pasif-aktif-dengeleme">BESS hücre gerilim farkı ve balancing</a></li><li><a href="/haberler/bess-hucre-sicaklik-farki-hvac-sivi-sogutma-derating">BESS hücre sıcaklık farkı ve HVAC</a></li><li><a href="/haberler/bess-precharge-kontaktor-dc-link-on-sarj-arizasi">BESS precharge ve kontaktör</a></li><li><a href="/haberler/vpp-toplayici-sozlesmesi-soc-telemetri-gelir-ceza-kontrol-listesi">VPP SoC, telemetri ve sözleşme sınırları</a></li><li><a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">GES zero-export ve ölçüm yönü</a></li><li><a href="/haberler/dc-hizli-sarj-guc-dusurme-derating-kablo-sogutma-modul-paylasimi">DC şarj güç düşürme ve derating</a></li><li><a href="/haberler/dc-hizli-sarj-izolasyon-hatasi-imd-arac-istasyon-ayrimi">DC sistem izolasyon hatası</a></li><li><a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a></li><li><a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter koruma ayarları</a></li><li><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>BESS SoC yüzdesi doğrudan ölçülen bir değer midir?</summary><p>Hayır. Akım, gerilim, sıcaklık, kapasite modeli ve geçmişe dayanan bir tahmindir.</p></details><details><summary>Coulomb counting neden zamanla sapar?</summary><p>Küçük sensör ofsetleri ve ölçek hataları entegrasyon boyunca birikir.</p></details><details><summary>OCV ile SoC her zaman düzeltilebilir mi?</summary><p>Hayır. Kimya, sıcaklık ve yeterli dinlenme gerekir; düz gerilim eğrilerinde belirsizlik büyüyebilir.</p></details><details><summary>SoC sapması hücrelerin bozuk olduğunu kanıtlar mı?</summary><p>Hayır. Sensör, model, kapasite veya haberleşme hatası aynı belirtiyi oluşturabilir.</p></details><details><summary>SoC’yi sıfırlamak veya elle değiştirmek güvenli midir?</summary><p>Üretici prosedürü olmadan hayır; koruma ve kullanılabilir enerji hesabını bozabilir.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.analog.com/en/resources/glossary/battery-fuel-gauge.html" rel="noopener" target="_blank">Analog Devices Battery Fuel Gauge</a> — Coulomb counting, OCV ve uzun dönem ofset düzeltmesi.</li><li><a href="https://www.analog.com/en/resources/technical-articles/get-enhanced-safety-accurate-stateofcharge-and-longer-runtime-for-your-portable-device-battery.html" rel="noopener" target="_blank">Analog Devices ModelGauge m5</a> — Akım sayımı ile OCV tabanlı modelin birlikte kullanılması.</li><li><a href="https://www.sandia.gov/research/publications/details/lithium-battery-health-and-capacity-estimation-techniques-using-embedded-el-2017-10-01/" rel="noopener" target="_blank">Sandia SoC ve kapasite tahmini</a> — Coulomb counting ve direnç telafili gerilim yöntemleri.</li><li><a href="https://research-hub.nrel.gov/en/publications/real-time-soc-estimation-using-task-specific-deep-neural-networks/" rel="noopener" target="_blank">NREL 2025 SoC estimation çalışması</a> — Geleneksel yöntemlerde hata birikimi ve gerçek zamanlı tahmin yaklaşımı.</li></ul><p>Kaynaklar 1 Ağustos 2026 tarihinde yeniden kontrol edildi. Evrensel SoC düzeltme çevrimi, OCV dinlenme süresi veya kabul yüzdesi yayımlanmadı; hücre kimyası ve üretici algoritması esas alınır.</p></section>
<section class="cta"><h2>SoC göstergesini ölçülebilir enerji ve rezerv kabulüne bağlayın</h2><p>Akım ofseti, DC Wh sayacı, hücre koşulları, kapasite modeli, yardımcı tüketim ve PCS-BMS zamanını tek matriste birleştirerek VPP rezerv kaybını ve gereksiz batarya değişimini önleyin.</p><p><a class="button" href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi ile SoC kayıt planını başlatın</a></p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur. Bu içerik üretici algoritması, BMS kalibrasyonu, kapasite testi, garanti işlemi veya saha kabulünün yerine geçmez. Yüksek gerilimli BESS kabininde kullanıcı müdahalesi önerilmez.</p></section></article></main><footer><div class="wrap"><p><strong>ALO186</strong>, bağımsız elektrik bilgi ağıdır; üretici, BMS sağlayıcısı, toplayıcı, servis veya resmî kabul kuruluşu değildir.</p></div></footer></body></html>
