<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>BESS Yan Hizmetlere Katılım 2026: TEİAŞ Teknik Kriterleri | ALO186</title><meta name="description" content="3 Temmuz 2026 TEİAŞ kriterlerinde primer, sekonder, hızlı frekans, reaktif güç ve atalet için MW, süre, SoC, AGC, telemetri ve test kanıtlarını tek matriste görün."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/bess-yan-hizmet-2026-primer-sekonder-hizli-frekans-atalet-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"BESS yan hizmetlere nasıl hazırlanır? TEİAŞ 3 Temmuz 2026 teknik kriterleri","description":"Elektrik depolama tesislerinde primer, sekonder, hızlı frekans, reaktif güç ve atalet desteği için güncel TEİAŞ kriterlerini karar matrisine dönüştüren ALO186 rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/bess-yan-hizmet-2026-primer-sekonder-hizli-frekans-atalet-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Battery energy storage ancillary services"},{"@type":"DefinedTerm","name":"Primer frekans kontrolü"},{"@type":"DefinedTerm","name":"Sekonder frekans kontrolü"},{"@type":"DefinedTerm","name":"Hızlı frekans kontrolü"},{"@type":"DefinedTerm","name":"Atalet destek hizmeti"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"30 MW ve üzeri her BESS bütün yan hizmetlere otomatik katılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Kurulu güç eşiği yalnız koşullardan biridir. İletim bağlantısı, TEİAŞ veri alışverişi, hizmete özgü performans testi/sertifikası veya raporu, anlaşmalar, enerji/SoC rezervi ve ilgili teknik arayüzler ayrıca sağlanmalıdır."}},{"@type":"Question","name":"Hızlı frekans kontrolü için asgari BESS gücü nedir?","acceptedAnswer":{"@type":"Answer","text":"TEİAŞ'ın 3 Temmuz 2026 kriterlerinde hızlı frekans kontrolüne katılım için iletim sistemine bağlı elektrik depolama ünite veya tesisinin kurulu gücü en az 50 MW olmalıdır; diğer teknik ve sözleşmesel şartlar da ayrıca geçerlidir."}},{"@type":"Question","name":"Sekonder frekans kontrolünde AGC gerekli mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Güncel kriterler sekonder frekans kontrolüne katılacak depolama ünite veya tesisinde TEİAŞ teknik şartnamelerine uyumlu ve TEİAŞ onaylı AGC arabirimi/sistemi öngörür."}},{"@type":"Question","name":"Aynı BESS aynı anda primer ve sekonder frekans kontrolüne katılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Aynı uzlaştırmaya esas veriş-çekiş birimine dahil elektrik depolama ünite veya tesisleri primer ve sekonder frekans kontrol hizmetlerine aynı anda katılamaz. Güncel TEİAŞ metni bu kısıtı açıkça düzenler."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS 2026 yan hizmet kriterleri","item":"https://alo186.com/haberler/bess-yan-hizmet-2026-primer-sekonder-hizli-frekans-atalet-kabul"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS enerji kabulü</a><a href="/haberler/vpp-telemetri-setpoint-feedback-veri-boslugu-kabul">VPP telemetri</a><a href="/haberler/">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · yan hizmet · TEİAŞ · frekans · atalet · 12 dk</span><h1>BESS yan hizmetlere nasıl hazırlanır? TEİAŞ 3 Temmuz 2026 kriterleri</h1><p class="lead">TEİAŞ, 30 Aralık 2024 tarihli elektrik depolama yan hizmet kriterlerini yürürlükten kaldırıp <strong>3 Temmuz 2026</strong> tarihli güncel sürümü yayımladı. Yeni projede yalnız “kaç MW batarya var?” sorusu yetmez: bağlantı seviyesi, hedef hizmet, cevap süresi, enerji/SoC marjı, AGC veya hızlı-frekans arayüzü, telemetri ve performans testi aynı kabul dosyasında kanıtlanmalıdır.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynak: TEİAŞ 03.07.2026 kriterleri</span><span>Yatırım, piyasa katılımı veya gelir garantisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Önce depolamanın iletim sistemine bağlı olup olmadığını ve kurulu gücünü yazın. Sonra hedef hizmeti seçin: primer/sekonder için güncel eşik 30 MW, hızlı frekans için 50 MW, atalet desteği yükümlülüğü için iletim bağlantılı 10 MW ve üzeri depolama tesisleri öne çıkıyor. Eşik geçilse bile TEİAŞ veri alışverişi, hizmete özgü test belgesi, enerji/SoC marjı ve gerekli kontrol arayüzü kanıtlanmadan “yan hizmete hazır” sonucu vermeyin.</div><div class="layout"><div class="article"><section><h2>1. Eski 2024 dosyasını kullanmayın</h2><p>TEİAŞ'ın 3 Temmuz 2026 duyurusu, 30 Aralık 2024 tarihinde yayımlanan “Elektrik Depolama Ünite ve Tesislerinin Yan Hizmetlerde Kullanılmasına Dair Teknik Kriterler ve Test Prosedürleri” sürümünün yürürlükten kaldırıldığını ve 03.07.2026 tarihli güncel versiyonun esas olduğunu açıkça belirtiyor. Teklif, teknik şartname, SCADA/EMS tasarımı veya kabul matrisi hazırlanırken kaynak tarihi dosyanın üstünde görünür tutulmalıdır.</p><div class="warning"><strong>Mevzuat tazeliği:</strong> Bu rehber 15 Ağustos 2026'da doğrulandı. Proje başvurusu, anlaşma veya teklif tarihinde TEİAŞ ve EPDK'nın yürürlükteki metinleri yeniden kontrol edilmelidir.</div></section><section><h2>2. Beş hizmeti tek tabloda ayırın</h2><div class="table-wrap"><table><thead><tr><th>Hizmet</th><th>Güncel temel eşik / tepki</th><th>Kanıtlanacak ana unsur</th></tr></thead><tbody><tr><td>Primer frekans kontrolü</td><td>İletim bağlantılı, depolama kurulu gücü ≥30 MW; 200 mHz sapmada rezervin %50'si ≤15 sn, tamamı ≤30 sn; en az 15 dk sürdürme; tepki gecikmesi ≤2 sn</td><td>Performans test sertifikası, TEİAŞ veri alışverişi, ±10 mHz azami ölü bant, pozitif/negatif enerji rezervi ve E/P ≥1,25</td></tr><tr><td>Sekonder frekans kontrolü</td><td>İletim bağlantılı, ≥30 MW; çıkış değişimi başlangıcı ≤30 sn; yüklenme hızı saniyede en az kurulu gücün %1,5'i</td><td>TEİAŞ onaylı performans test raporu, AGC, pozitif/negatif rezerv ve saatlik E/P ≥2</td></tr><tr><td>Hızlı frekans kontrolü</td><td>İletim bağlantılı, ≥50 MW; senkron bağlantı desteği rezervinin tamamı ≤200 ms, frekans desteği rezervinin tamamı ≤1 sn</td><td>Hızlı frekans test sertifikası, veri alışverişi, hizmet arayüzü ve katılım anlaşması</td></tr><tr><td>Reaktif güç kontrolü</td><td>İletime bağlı ≥30 MW için kural olarak zorunlu; tüketime bütünleşik depolama üniteleri muaf</td><td>Bağlantı kriterlerindeki reaktif kapasite, test sertifikası, veri alışverişi ve anlaşma</td></tr><tr><td>Atalet destek hizmeti</td><td>İletim sistemine bağlı ≥10 MW depolama ünite/tesisleri için yükümlülük</td><td>Şebeke bağlantı kriterlerine göre Phase Jump ve RoCoF tepkisi</td></tr></tbody></table></div></section><section><h2>3. Primerde güç değil enerji rezervi de kabul kriteridir</h2><p>Primer frekans hizmetinde yalnız PCS'nin MW gücü yeterli değildir. Güncel metin her hizmet saati için rezerv enerji kapasitesinin rezerv güç kapasitesine oranını en az <strong>1,25</strong> ister ve rezervin hem pozitif hem negatif yönde sağlanabilmesini şart koşar. İzlemede bataryanın işletme doluluk alt/üst sınırı için %5 ve %95 kabulleri ile ilave marjlar kullanılır. Dolayısıyla “SoC %50, hazırız” türü tek değerli bir kontrol teknik yeterlilik kanıtı değildir.</p><p>Ayrıca TEİAŞ'ın primer izleme yaklaşımı, aktif güç verisinin tolerans bandı dışında kaldığı süreyi uzlaştırma dönemi içinde sınıflandırır. Bu yüzden EMS kayıt çözünürlüğü, ortak zaman tabanı ve bağlantı noktasındaki gerçek P verisi sözleşmesel performans kadar önemlidir.</p></section><section><h2>4. Sekonderde AGC ve rampayı birlikte test edin</h2><p>Sekonder frekans kontrolü için TEİAŞ'ın AGC sistemiyle tam uyumlu arabirim/sistem kurulması ve TEİAŞ onayı gerekir. Güncel kriter ayrıca değişimin başlaması için azami 30 saniye ve yüklenme hızı için saniyede en az kurulu gücün %1,5'i koşulunu getirir. Kabulde yalnız “AGC komutu geldi” kaydı değil; komut zamanı, kabul zamanı, uygulanmaya başlama, P setpoint, ölçülen bağlantı noktası gücü ve SoC aynı zaman çizelgesinde tutulmalıdır.</p><p>Bu akışı <a href="/haberler/vpp-telemetri-setpoint-feedback-veri-boslugu-kabul">VPP telemetri–setpoint–feedback kabul rehberi</a> ile ortak veri modeline bağlayabilirsiniz.</p></section><section><h2>5. Hızlı frekans ve atalet aynı kavram değildir</h2><p>Hızlı frekans kontrolü için güncel metin 50 MW ve üzeri iletim bağlantılı depolama sistemlerinde senkron bağlantı destek rezervinin tamamının en geç 200 milisaniyede ve frekans destek rezervinin en geç 1 saniyede etkinleştirilebilmesini ister. Atalet destek hizmeti ise 10 MW ve üzeri iletim bağlantılı depolama ünite/tesisleri için Phase Jump ve RoCoF tepkisine dayanan ayrı bir yükümlülüktür.</p><p>TEİAŞ metnindeki geçici madde, hızlı frekans, asenkron reaktif güç ve atalet destek hizmetlerinin ilgili mevzuatta tanımlanmasının ardından performans test prosedürlerinin üç ay içinde duyurulacağını; sekonder frekans kontrol performans test prosedürlerinin ise 31.12.2028'e kadar duyurulacağını belirtiyor. Bu nedenle teknik kriterin yayımlanmış olması ile bütün piyasa/test süreçlerinin aynı anda tamamlanmış olduğu varsayılmamalıdır.</p></section><section><h2>6. Aynı rezervi iki kez satmayın</h2><p>Güncel kriterlere göre yan hizmet kapsamında taahhüt edilen rezerv ve enerji kapasitesi diğer piyasa faaliyetlerinde kullanılamaz. Aynı uzlaştırmaya esas veriş-çekiş birimine dahil depolama ünite/tesisleri primer ve sekonder frekans kontrol hizmetlerine aynı anda katılamaz. Portföy/VPP optimizasyonunda bu kısıt, yalnız gelir algoritmasına değil kapasite tahsis motorunun teknik kural setine yazılmalıdır.</p></section><section><h2>7. BESS yan-hizmet hazırlık dosyası</h2><ul><li>Bağlantı noktası ve iletim/dağıtım seviyesi</li><li>Depolama kurulu gücü, bağlantı gücü ve kullanılabilir enerji</li><li>Hedef yan hizmet ve ilgili MW/MWh rezervi</li><li>SoC alt/üst işletme sınırı ve pozitif/negatif enerji marjı</li><li>TEİAŞ veri alışverişi için telemetri/SCADA veri noktaları</li><li>Primer/sekonder/hızlı frekans performans test belgesi veya mevcut test durumu</li><li>AGC veya hızlı frekans kontrol arayüzü ve zaman senkronizasyonu</li><li>Komut–setpoint–ölçülen P/Q–SoC trendleri</li><li>Rezervin başka piyasa faaliyetleriyle çakışmadığını gösteren kapasite tahsis kaydı</li></ul><div class="cta"><h3>MW etiketinden “yan hizmete hazır” sonucuna atlamayın</h3><p>Bağlantı + hizmet eşiği + enerji/SoC + telemetri + performans testi + sözleşme/kısıt zincirini tek kanıt dosyasına dönüştürün. Erişim anahtarı, müşteri kimliği veya canlı şebeke kimlik bilgilerini bu dosyaya koymayın.</p><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS kullanılabilir enerji kabul rehberine geç →</a></div></section><section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/haberler/bess-kullanilabilir-enerji-round-trip-verim-standby-kaybi-kabul">BESS kullanılabilir enerji ve round-trip verim kabulü</a></li><li><a href="/haberler/bess-ada-modu-grid-forming-black-start-yeniden-senkron-kabul">BESS grid-forming, black start ve yeniden senkron kabulü</a></li><li><a href="/haberler/vpp-telemetri-setpoint-feedback-veri-boslugu-kabul">VPP telemetri, setpoint ve feedback kabulü</a></li><li><a href="/haberler/vpp-temel-tuketim-baseline-uzlastirma-itiraz-dosyasi">VPP baseline ve uzlaştırma itiraz dosyası</a></li><li><a href="/haberler/vpp-der-telemetri-siber-guvenlik-zaman-senkronizasyonu-kabul">VPP/DER telemetri, siber güvenlik ve zaman senkronizasyonu</a></li></ul></section><section class="sources"><h2>Kaynaklar</h2><p><a rel="external noopener" href="https://www.teias.gov.tr/haberler/elektrik-depolama-unite-veya-tesislerinin-yan-hizmetlerde-kullanilmasina-dair-teknik-kriterler-ve-test-prosedurleri">TEİAŞ — Elektrik Depolama Ünite veya Tesislerinin Yan Hizmetlerde Kullanılmasına Dair Teknik Kriterler ve Test Prosedürleri, 3 Temmuz 2026 duyurusu</a></p><p><a rel="external noopener" href="https://webim.teias.gov.tr/file/70ddcfe5-9018-43f3-b708-4c69399a18a6?download=">TEİAŞ — 03.07.2026 güncel teknik kriterler ve test prosedürleri PDF</a></p><p><a rel="external noopener" href="https://www.teias.gov.tr/haberler/elektrik-depolama-tesislerinin-sebeke-baglanti-ve-uyumluluk-kriterlerinin-yayimlanmasi-hakkinda">TEİAŞ — Elektrik Depolama Tesislerinin Şebeke Bağlantı ve Uyumluluk Kriterleri, 27 Şubat 2026</a></p></section></div><aside class="sidebar"><div class="card"><strong>En kritik tarih</strong><p>3 Temmuz 2026: 30 Aralık 2024 yan-hizmet kriter sürümü yürürlükten kaldırıldı ve güncel sürüm yayımlandı.</p></div><div class="card"><strong>No-buy / no-guarantee</strong><p>Bu rehber batarya, PCS veya EMS satın alma önerisi ve piyasa gelir garantisi değildir; önce mevcut sistemin teknik yeterliliğini kanıtlar.</p></div></aside></div></article></main></body></html>