<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>BESS BMS SOC Sapması: Kalibrasyon ve Enerji Doğrulama | ALO186</title>
  <meta name="description" content="BESS ekranındaki SOC neden gerçek kullanılabilir enerjiyle uyuşmaz? Akım sensörü, kapasite modeli, sıcaklık, hücre dengesi ve sayaç verisiyle SOC sapmasını doğrulayın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://www.alo186.com/haberler/enerji-depolama-bms-soc-kalibrasyon-sapma-drift">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Enerji depolamada BMS SOC sapması, kalibrasyon ve enerji doğrulama","description":"BESS state of charge tahminindeki sapmayı; sensör, coulomb counting, hücre gerilimi, sıcaklık, kapasite modeli ve ölçülmüş enerjiyle ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/enerji-depolama-bms-soc-kalibrasyon-sapma-drift","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"State of charge (SOC)"},{"@type":"DefinedTerm","name":"SOC drift"},{"@type":"DefinedTerm","name":"Coulomb counting"},{"@type":"DefinedTerm","name":"Current sensor offset"},{"@type":"DefinedTerm","name":"Usable energy"},{"@type":"DefinedTerm","name":"Cell balancing"},{"@type":"DefinedTerm","name":"State of health (SoH)"},{"@type":"DefinedTerm","name":"BMS calibration"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"BMS yüzde 100 gösteriyorsa batarya tamamen dolu mudur?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. SOC doğrudan ölçülen bir büyüklük değil; akım, gerilim, sıcaklık ve kapasite modelinden tahmin edilir. Üretici üst sınırı, hücre dengesi ve ölçülmüş enerji birlikte doğrulanmalıdır."}},{"@type":"Question","name":"SOC neden zaman içinde sapar?","acceptedAnswer":{"@type":"Answer","text":"Akım sensörü ofseti, veri kaybı, yanlış kapasite parametresi, yaşlanma, sıcaklık ve referans tam dolu/tam boş olaylarının oluşmaması tahmin hatasını biriktirebilir."}},{"@type":"Question","name":"SOC kalibrasyonu için batarya zorla yüzde 0’a indirilmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üreticinin izin verdiği sınırlar ve prosedür olmadan derin deşarj güvenlik ve ömür riski yaratır. Referans döngü, kesme sınırları ve geri şarj planı tam modele göre belirlenir."}},{"@type":"Question","name":"SOC hatası batarya değişimi gerektirir mi?","acceptedAnswer":{"@type":"Answer","text":"Otomatik olarak hayır. Önce sensör doğruluğu, sayaç eşleşmesi, zaman senkronu, firmware/parametre, hücre dengesi ve kullanılabilir enerji testi ayrılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"BESS SOC kalibrasyonu","item":"https://www.alo186.com/haberler/enerji-depolama-bms-soc-kalibrasyon-sapma-drift"}]}]}</script>
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">Enerji depolama · BMS · SOC · kalibrasyon · kullanılabilir enerji</p>
  <h1>Enerji depolamada BMS SOC sapması, kalibrasyon ve enerji doğrulama</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> BMS ekranındaki state of charge (SOC), bataryada kalan enerjinin doğrudan ölçümü değil; akım integrasyonu, hücre gerilimleri, sıcaklık ve kapasite modelinden üretilen bir tahmindir. Ekrandaki yüzde ile ölçülen kullanılabilir enerji uyuşmuyorsa bataryayı hemen değiştirmek veya SOC değerini elle sıfırlamak yerine akım sensörü ofseti, veri bütünlüğü, hücre dengesi, yaşlanmış kapasite parametresi ve referans şarj-deşarj olayları birlikte doğrulanmalıdır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> Lityum bataryayı “kalibre etmek” amacıyla üretici alt veya üst sınırlarının dışına zorlamak, korumaları geçersiz kılmak ya da kontrolsüz tam deşarj yapmak güvenli değildir. BESS testi; yangın planı, uzaktan ayırma, kritik yük ve geri şarj koşulları tanımlanmış yetkili ekip işi olmalıdır.</div>

  <section><h2>SOC neden sayaç gibi okunamaz?</h2><p>Batarya terminalinde doğrudan “kalan yüzde” ölçen bir sensör yoktur. BMS; akımı zaman içinde toplar, hücre gerilimi ve sıcaklık davranışını bir modelle karşılaştırır ve mevcut kapasite varsayımı üzerinden SOC üretir. Akım sensöründeki küçük bir ofset veya kayıp veri uzun süre sonra anlamlı sapmaya dönüşebilir.</p><table><thead><tr><th>Veri</th><th>Görevi</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody><tr><td>BMS SOC yüzdesi</td><td>Kontrol ve dispatch için tahmini doluluk</td><td>Gerçek kullanılabilir kWh</td></tr><tr><td>Hücre gerilimleri</td><td>Üst-alt sınır ve dengesiz hücreyi gösterir</td><td>Bütün çalışma aralığındaki kapasite</td></tr><tr><td>PCS/DC akımı</td><td>Coulomb counting girdisi</td><td>Sensör ofsetsizliği ve veri bütünlüğü</td></tr><tr><td>AC/PCC enerji sayacı</td><td>Sisteme giren-çıkan ölçülmüş enerjiyi gösterir</td><td>DC yardımcı tüketimler ve hücre iç kayıpları</td></tr></tbody></table></section>

  <section><h2>SOC drift hangi nedenlerle oluşur?</h2><ul><li><strong>Akım sensörü ofseti:</strong> Sıfıra yakın akımda bile küçük pozitif veya negatif okuma zamanla birikir.</li><li><strong>Eksik veya zaman kaymış veri:</strong> BMS, PCS, SCADA ve sayaç saatleri eşleşmezse enerji integrali bozulur.</li><li><strong>Yanlış kapasite parametresi:</strong> BMS hâlâ ilk günkü Ah/kWh değerini kullanırken gerçek kapasite yaşlanmış olabilir.</li><li><strong>Sıcaklık etkisi:</strong> Kullanılabilir enerji ve gerilim-SOC ilişkisi çalışma sıcaklığına göre değişir.</li><li><strong>Hücre dengesizliği:</strong> Tek hücre üst veya alt sınıra erken ulaşarak paketin kullanılabilir aralığını kısaltabilir.</li><li><strong>Referans olay yokluğu:</strong> Sistem uzun süre dar bir SOC bandında çalışıyorsa estimator düzeltme noktası görmeyebilir.</li></ul></section>

  <section><h2>Kalibrasyon ile kapasite testi aynı değildir</h2><p><strong>SOC kalibrasyonu</strong>, tahmin modelinin doğrulanmış referans olaylar ve doğru sensör verileriyle yeniden hizalanmasıdır. <strong>Kapasite veya kullanılabilir enerji testi</strong> ise belirlenmiş güç, sıcaklık ve kesme sınırlarında gerçekten kaç kWh alınabildiğini ölçer. Bir yazılım komutuyla yüzdeyi 100 yapmak kapasiteyi artırmaz; derin çevrim yapmak da her sistem için zorunlu veya güvenli değildir.</p><div class="notice"><strong>Satın almama sınırı:</strong> Sapma zaman senkronu, sayaç ölçekleme, sensör ofseti, yanlış nominal kapasite veya firmware parametresinden kaynaklanıyorsa hücre, modül ya da bütün konteyner değişimi gerekmez.</div></section>

  <section><h2>Ölçümlü doğrulama sırası</h2><ol><li><strong>Olayı tanımlayın:</strong> Ekran SOC’si, alarm, dispatch komutu, güç ve tarih-saat kaydını aynı zaman çizelgesine alın.</li><li><strong>Ölçüm sınırını çizin:</strong> Hücre/modül BMS’i, rack BMS, master BMS, PCS DC sayacı, AC sayaç ve yardımcı yüklerin hangi noktayı ölçtüğünü belirleyin.</li><li><strong>Sensör ve zaman doğrulaması yapın:</strong> Akımın sıfır ofsetini, polaritesini, CT/shunt ölçeğini ve bütün cihaz saatlerini karşılaştırın.</li><li><strong>Hücre dağılımını inceleyin:</strong> Minimum-maksimum hücre gerilimi, sıcaklık ve balans durumunu SOC boyunca kaydedin.</li><li><strong>Üretici referans prosedürünü kullanın:</strong> İzin verilen üst-alt sınır, dinlenme süresi ve yeniden öğrenme koşulunu tam model/firmware için doğrulayın.</li><li><strong>Enerji bilançosu kurun:</strong> Başlangıç-bitiş SOC farkını ölçülen DC ve AC kWh, yardımcı tüketim ve sıcaklıkla karşılaştırın.</li><li><strong>Gerekirse kapasite kabulü yapın:</strong> Kritik yük ve güvenlik planıyla kontrollü kullanılabilir enerji testi uygulayın.</li></ol></section>

  <section><h2>Hangi bulgu hangi düzeltmeye işaret eder?</h2><table><thead><tr><th>Bulgu</th><th>Öncelikli şüphe</th><th>İlk düzeltme</th></tr></thead><tbody><tr><td>Sistem boşta iken SOC sürekli değişiyor</td><td>Akım sensörü ofseti veya yardımcı akımın yanlış ölçülmesi</td><td>Sıfır/ofset ve ölçüm sınırı kontrolü</td></tr><tr><td>BMS ve PCS SOC farklı</td><td>Veri eşleme, gecikme veya farklı kapasite tabanı</td><td>Register, ölçek ve zaman senkronu</td></tr><tr><td>SOC yüksekken tek hücre alt limite ulaşıyor</td><td>Hücre dengesizliği veya zayıf modül</td><td>Trend, balans ve modül kapasite incelemesi</td></tr><tr><td>Ölçülen enerji az, hücre dağılımı dengeli</td><td>SoH/kapasite kaybı, sıcaklık veya daraltılmış çalışma penceresi</td><td>Kullanılabilir enerji kabul testi</td></tr><tr><td>Firmware sonrası ani yüzde sıçraması</td><td>Parametre/model değişikliği</td><td>Sürüm notu ve konfigürasyon karşılaştırması</td></tr></tbody></table></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>IEEE 2686-2024, sabit enerji depolama BMS’lerinde ölçüm doğruluğu, SOC raporlama, sensörler, dengeleme ve hata iletişimini birlikte ele alır. IEEE 2962-2025 sabit lityum iyon bataryalarda işletme, bakım, kapasite testi ve değiştirme uygulamalarını kapsar. Sandia çalışmaları SOC ve kapasite tahmininde coulomb counting, gerilim modeli, sensör gürültüsü ve BMS testinin önemini gösterir.</p><ul>
    <li><a href="https://standards.ieee.org/ieee/2686/7394/" rel="noopener" target="_blank">IEEE 2686-2024 — Sabit enerji depolama BMS önerileri ↗</a></li>
    <li><a href="https://standards.ieee.org/ieee/2962/10402/" rel="noopener" target="_blank">IEEE 2962-2025 — Sabit lityum iyon batarya test ve bakım uygulamaları ↗</a></li>
    <li><a href="https://www.sandia.gov/research/publications/details/lithium-battery-health-and-capacity-estimation-techniques-using-embedded-el-2017-10-01/" rel="noopener" target="_blank">Sandia — SOC, kapasite ve SoH tahmin teknikleri ↗</a></li>
    <li><a href="https://www.sandia.gov/research/publications/details/adaptive-battery-state-estimation-considering-input-noise-compensation-2024-01-01/" rel="noopener" target="_blank">Sandia — Akım ölçüm gürültüsünü dikkate alan SOC tahmini ↗</a></li>
    <li><a href="https://www.sandia.gov/ess/2024/06/25/sandian-oindrilla-dutta-presents-on-battery-management-system-bms-testing" rel="noopener" target="_blank">DOE/Sandia — Şebeke depolamasında BMS testinin önemi ↗</a></li>
  </ul><p class="updated">Son doğrulama: 29 Temmuz 2026. BMS algoritması, kalibrasyon prosedürü, çalışma penceresi ve yazılım sürümü tam üretici dokümanından proje tarihinde yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/enerji-depolama-round-trip-efficiency-soh-kabul-testi">RTE ve SoH kabul rehberi</a> sistemin ölçülen verim ve kapasite performansını; <a href="/haberler/enerji-depolama-termal-runaway-off-gas-erken-uyari">termal runaway ve off-gas rehberi</a> yangın ve erken alarm güvenliğini açıklar. Bu sayfa ise ekrandaki SOC tahmininin ölçüm zinciriyle neden sapabildiğine ve güvenli yeniden hizalama/enerji doğrulamasına odaklanır.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/enerji-depolama-round-trip-efficiency-soh-kabul-testi">BESS RTE ve SoH kabulü</a><a href="/haberler/enerji-depolama-termal-runaway-off-gas-erken-uyari">BESS erken uyarı güvenliği</a><a href="/haberler/vpp-temel-tuketim-baseline-performans-dogrulama">VPP performans doğrulama</a><a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik kanıt envanteri</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a><a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES, batarya ve EV fizibilitesi</a></div></section>

  <section class="cta"><h2>SOC yüzdesini değil ölçüm zincirini kabul edin</h2><p>BMS, PCS, sayaç ve hücre verileri aynı zaman tabanında karşılaştırıldığında sensör/konfigürasyon hatası ile gerçek kapasite kaybı ayrılır; gereksiz modül değişimi yerine ölçümlü aksiyon oluşur.</p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">BESS kabul kapsamını hazırlayın</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 batarya üreticisi, BMS sağlayıcısı, satıcı veya resmî kabul kuruluşu değildir. Bu rehber hücre, modül, BMS ya da yeni batarya satın almayı zorunlu kılmaz; enerjili bataryada kullanıcı müdahalesi önermez.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>SOC ile SoH aynı şey midir?</summary><p>Hayır. SOC mevcut doluluk tahminidir; SoH bataryanın başlangıç durumuna göre kapasite, güç ve iç direnç gibi yaşlanma göstergelerini anlatır.</p></details><details><summary>SOC yüzde 0 iken enerji kalabilir mi?</summary><p>Evet. Üretici güvenlik ve ömür için alt tampon bırakabilir. Kullanıcıya gösterilen yüzde ile hücrenin elektrokimyasal mutlak sınırı aynı değildir.</p></details><details><summary>SCADA’daki SOC ile BMS SOC’si neden farklıdır?</summary><p>Register ölçeği, veri gecikmesi, yuvarlama, rack/master seviyesi, zaman damgası veya farklı kapasite tabanı nedeniyle ayrışabilir.</p></details><details><summary>Kalibrasyon kaç ayda bir yapılmalıdır?</summary><p>Evrensel bir süre yoktur. Üretici prosedürü, kullanım profili, sensör doğruluğu, firmware ve kabul planı esas alınmalıdır.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; üretici, satıcı, toplayıcı veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>