<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>EV Şarj Dinamik Yük Dengeleme Arızası | ALO186</title>
<meta name="description" content="EV şarj dinamik yük dengelemesinde düşük akım veya ana sigorta açmasını; CT yönü, faz eşleşmesi, Modbus sayaç, site limiti ve OCPP kayıtlarıyla teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ev-sarj-dinamik-yuk-dengeleme-ct-faz-modbus-akim-siniri-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"EV şarj dinamik yük dengeleme çalışmıyor: CT, faz, Modbus ve akım sınırı nasıl doğrulanır?","description":"EV şarj dinamik yük dengelemesinde düşük akım veya ana sigorta açmasını; CT yönü, faz eşleşmesi, Modbus sayaç, site limiti ve OCPP kayıtlarıyla teşhis edin.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ev-sarj-dinamik-yuk-dengeleme-ct-faz-modbus-akim-siniri-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Dinamik yük dengeleme"},{"@type":"DefinedTerm","name":"EVSE"},{"@type":"DefinedTerm","name":"Akım trafosu"},{"@type":"DefinedTerm","name":"CT yönü"},{"@type":"DefinedTerm","name":"Faz eşleşmesi"},{"@type":"DefinedTerm","name":"Modbus RTU"},{"@type":"DefinedTerm","name":"RS485"},{"@type":"DefinedTerm","name":"Site güç limiti"},{"@type":"DefinedTerm","name":"OCPP Smart Charging"},{"@type":"DefinedTerm","name":"Şarj profili"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Dinamik yük dengeleme neden şarj akımını sürekli düşük tutar?","acceptedAnswer":{"@type":"Answer","text":"Bina yükü gerçekten yüksek olabilir; ayrıca ana akım limiti yanlış girilmiş, CT yönü veya faz eşleşmesi hatalı, sayaç iletişimi kopuk ya da uzaktan bir şarj profili etkin olabilir. Araç talebi, EVSE limiti ve sayaç ölçümü aynı anda karşılaştırılmalıdır."}},{"@type":"Question","name":"CT ters takılırsa ana sigorta neden açabilir?","acceptedAnswer":{"@type":"Answer","text":"Sistem tüketimi üretim gibi veya eksik okuyabilir ve kullanılabilir kapasiteyi olduğundan yüksek hesaplayabilir. Etki ürüne göre değişir; faz bazlı güç işareti ve sayaç yönü doğrulanmalıdır."}},{"@type":"Question","name":"Modbus iletişimi kesilince şarj devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Davranış üretici yapılandırmasına bağlıdır. Bazı sistemler güvenli bir düşük akım/fallback limitine iner, bazıları şarjı durdurur. İletişim kaybı senaryosu kabul testinde doğrulanmalıdır."}},{"@type":"Question","name":"Düşük şarj gücü her zaman yük dengelemeden mi kaynaklanır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Araç batarya sıcaklığı ve SoC, tek fazlı araç, kablo limiti, EVSE ayarı, OCPP profili ve şebeke gerilimi de gücü sınırlayabilir."}},{"@type":"Question","name":"Ana sigorta değeri uygulamada yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Uygulamaya rastgele daha yüksek değer girmek fiziksel ana korumayı büyütmez. Sözleşme gücü, kablo, şalter ve tesisat kapasitesi mühendislik hesabı ve gerekli izinlerle değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"EV şarj dinamik yük dengeleme"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">EVSE · DLM · CT · faz · Modbus · OCPP · 20 dk</span><h1>EV şarj dinamik yük dengeleme çalışmıyor: CT, faz, Modbus ve akım sınırı nasıl doğrulanır?</h1><p class="lead"><strong>Düşük şarj akımı ile ana sigorta açmasını aynı kök nedene bağlamayın.</strong> Sayaç ölçümü, faz eşleşmesi ve yerel/uzak akım sınırlarını birlikte doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>OCPP ve üretici DLM dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Dinamik yük dengelemede önce üç değeri aynı zaman çizelgesine koyun: binanın faz bazlı gerçek akımı, sistemin hesapladığı kullanılabilir akım ve aracın/EVSE'nin uyguladığı şarj limiti.</strong> CT ok yönü, L1-L2-L3 eşleşmesi, sayaç işaret yönü, RS485/Modbus haberleşmesi ve uygulamadaki faz başına ana akım limiti doğrulanmadan “şarj cihazı küçük” veya “araç yavaş şarj oluyor” sonucuna varmayın. OCPP veya yerel EMS şarj profili de ayrıca kontrol edilmelidir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Olası neden</th><th>Ayırıcı kanıt</th></tr></thead><tbody>
<tr><td>Ev yükü azken şarj sürekli düşük</td><td>Yanlış ana akım limiti, CT/faz eşleşmesi veya uzak profil</td><td>Faz bazlı sayaç, EVSE limiti ve OCPP profil kaydı</td></tr>
<tr><td>Şarj başlarken ana sigorta açıyor</td><td>CT ters yön, eksik faz ölçümü, gecikme veya yanlış site limiti</td><td>Açma öncesi her faz akımı ve DLM komut trendi</td></tr>
<tr><td>Sayaç çevrimdışı uyarısı</td><td>RS485 A/B, terminasyon, adres, baud rate veya enerji beslemesi</td><td>İletişim sayacı, Rx/Tx ve register okuma testi</td></tr>
<tr><td>Bir faz dolu, diğerleri boş</td><td>Tek fazlı araç, faz rotasyonu veya statik faz dağılımı</td><td>Araç faz sayısı ve EVSE faz başına akım kaydı</td></tr>
<tr><td>İkinci araç bağlanınca ikisi de duruyor</td><td>Minimum akım, paylaşım politikası veya grup iletişim sorunu</td><td>Grup lideri, kuyruk ve şarj profili olayları</td></tr></tbody></table></div></section>
<section><h2>Dinamik yük dengeleme ne yapar, ne yapmaz?</h2><p>DLM, bina veya tesisin toplam tüketimini enerji sayacıyla izleyip ana koruma ya da sözleşme sınırı içinde kalan kapasiteyi EV şarja ayırır. Wallbox, faz başına ana şalter veya sözleşme akımından düşük olan değerin sisteme girilmesini ve CT kullanılan kurulumlarda kelepçe konumu ile yönünün doğrulanmasını ister. Zaptec, bina tüketimi arttığında şarjı azaltan ve kapasite boşaldığında artıran gerçek zamanlı yük/faz dengelemesini açıklar. Bu işlev <strong>mevcut elektrik kapasitesini büyütmez</strong>; yalnız kapasiteyi güvenli biçimde paylaştırır.</p></section>
<section><h2>Yerel DLM ile OCPP Smart Charging'i ayırın</h2><p>Yerel sayaç/CT tabanlı kontrol ana sigortayı korurken, merkezi yönetim sistemi OCPP üzerinden zaman, güç veya akım profili uygulayabilir. Open Charge Alliance'a göre OCPP 1.6 yük dengeleme ve şarj profillerini; OCPP 2.0.1 ise gelişmiş Smart Charging işlevlerini destekler. Yerel limit ile merkezi profil aynı anda etkinse uygulanacak en düşük sınır baskın olabilir. Bu yüzden araç talebi, EVSE donanım limiti, yerel DLM limiti ve CSMS profili ayrı alanlarda kaydedilmelidir.</p></section>
<section><h2>10 adımlık devreye alma ve hata ayırma zinciri</h2><ol class="steps">
<li><strong>Tek hattı doğrulayın:</strong> ana şalter, sayaç/CT konumu, EV panosu, RCD ve şarj gruplarını işaretleyin.</li>
<li><strong>Fiziksel sınırı kaydedin:</strong> faz başına ana koruma, sözleşme gücü, kablo ve bara kapasitesini belgeleyin.</li>
<li><strong>Sayaç kimliğini doğrulayın:</strong> model, CT oranı, Modbus adresi, baud rate, parity ve firmware bilgisini alın.</li>
<li><strong>CT yönünü kontrol edin:</strong> ok/yük yönü ile ithalat-ihracat işaretini üretici şemasına göre doğrulayın.</li>
<li><strong>Faz eşleşmesini doğrulayın:</strong> L1 gerilim ile L1 akım kanalının eşleşmesini fazör ve yük testiyle kontrol edin.</li>
<li><strong>İletişimi sınayın:</strong> RS485 A/B, ekran, terminasyon, toprak referansı ve register güncelleme hızını inceleyin.</li>
<li><strong>Üç limiti karşılaştırın:</strong> araç talebi, EVSE'nin teklif ettiği akım ve DLM'nin uyguladığı sınırı aynı anda kaydedin.</li>
<li><strong>Merkezi profili kontrol edin:</strong> OCPP Smart Charging, zaman tarifesi, kullanıcı ve grup limitlerini inceleyin.</li>
<li><strong>Arıza senaryosu deneyin:</strong> sayaç iletişimi kaybı, ağır bina yükü ve ikinci araç durumunda güvenli fallback'i doğrulayın.</li>
<li><strong>Kademeli kabul yapın:</strong> tek ve çoklu araçla faz başına akım, gerilim, sıcaklık ve ana koruma marjını kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Tek hat ve sayaç/CT konumu</li><li>Ana şalter ve sözleşme akımı</li><li>EVSE marka-model ve firmware</li><li>Enerji sayacı marka-model</li><li>CT oranı, yönü ve faz etiketi</li><li>Modbus adres, baud rate ve parity</li><li>RS485 kablo ve terminasyon</li><li>Faz bazlı bina akımı</li><li>Faz bazlı EV akımı</li><li>Araç talep akımı ve faz sayısı</li><li>Yerel DLM limiti</li><li>OCPP/CSMS şarj profili</li><li>İletişim kaybı fallback davranışı</li><li>Tam yük ve çoklu araç kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ev-sarj-kontaktor-yapismasi-weld-detection-cikis-gerilimi">kontaktör yapışması</a>, <a href="/haberler/dc-hizli-sarj-izolasyon-hatasi-imd-arac-istasyon-ayrimi">DC izolasyon hatası</a> ve <a href="/haberler/dc-hizli-sarj-guc-dusurme-derating-kablo-sogutma-modul-paylasimi">DC hızlı şarj termal derating</a> içeriklerinden farklı olarak AC şarjın site kapasitesiyle koordinasyonuna odaklanır. İlgili güvenlik kontrolleri için <a href="/haberler/kacak-akim-rolesi-ramp-testi-acma-akimi-suresi-yorumlama">RCD ramp testi</a>, <a href="/haberler/kacak-akim-rolesi-test-dugmesi-calismiyor-teshis">RCD test düğmesi</a>, <a href="/haberler/parafudr-kirmizi-yesil-gosterge-uzak-kontak-degisim">parafudr durumu</a>, <a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">topraklama ölçümü</a>, <a href="/elektrik-durum-merkezi/">Durum Merkezi</a>, <a href="/sektor-rehberi">sektör rehberleri</a> ve <a href="/hesaplama">hesaplama araçları</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>CT, sayaç ve şarj cihazı bağlantıları enerjili panoda yetkisiz kişilerce değiştirilmez. Uygulamadaki ana akım limiti fiziksel şalter değerinin üzerinde ayarlanmaz; CT veya sayaç devreden çıkarılarak ana korumanın açması göze alınmaz. Kabul değerleri üretici, proje ve yerel mevzuata göre belirlenir.</p></section>
<section class="cta"><h2>Ana sigorta açmadan mümkün olan en yüksek şarj akımı</h2><p>CT-faz-Modbus-OCPP kayıtlarını tek kabul matrisinde birleştirerek gerçek darboğazı bulun.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">EV şarj teknik ön değerlendirmesi</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://openchargealliance.org/protocols/open-charge-point-protocol/" rel="noopener">Open Charge Alliance — OCPP ve Smart Charging işlevleri</a></li><li><a href="https://support.wallbox.com/en/knowledge-base/how-to-activate-power-boost/" rel="noopener">Wallbox — Dynamic Load Management kurulum ve teşhis rehberi</a></li><li><a href="https://help.zaptec.com/using-products/about-zaptec-s-dynamic-phase-and-load-balancing" rel="noopener">Zaptec — dinamik faz ve yük dengeleme</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Dinamik yük dengeleme neden şarj akımını sürekli düşük tutar?</summary><p>Bina yükü gerçekten yüksek olabilir; ayrıca ana akım limiti yanlış girilmiş, CT yönü veya faz eşleşmesi hatalı, sayaç iletişimi kopuk ya da uzaktan bir şarj profili etkin olabilir. Araç talebi, EVSE limiti ve sayaç ölçümü aynı anda karşılaştırılmalıdır.</p></details><details><summary>CT ters takılırsa ana sigorta neden açabilir?</summary><p>Sistem tüketimi üretim gibi veya eksik okuyabilir ve kullanılabilir kapasiteyi olduğundan yüksek hesaplayabilir. Etki ürüne göre değişir; faz bazlı güç işareti ve sayaç yönü doğrulanmalıdır.</p></details><details><summary>Modbus iletişimi kesilince şarj devam eder mi?</summary><p>Davranış üretici yapılandırmasına bağlıdır. Bazı sistemler güvenli bir düşük akım/fallback limitine iner, bazıları şarjı durdurur. İletişim kaybı senaryosu kabul testinde doğrulanmalıdır.</p></details><details><summary>Düşük şarj gücü her zaman yük dengelemeden mi kaynaklanır?</summary><p>Hayır. Araç batarya sıcaklığı ve SoC, tek fazlı araç, kablo limiti, EVSE ayarı, OCPP profili ve şebeke gerilimi de gücü sınırlayabilir.</p></details><details><summary>Ana sigorta değeri uygulamada yükseltilebilir mi?</summary><p>Hayır. Uygulamaya rastgele daha yüksek değer girmek fiziksel ana korumayı büyütmez. Sözleşme gücü, kablo, şalter ve tesisat kapasitesi mühendislik hesabı ve gerekli izinlerle değerlendirilmelidir.</p></details></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, TEİAŞ, EPİAŞ, EPDK veya herhangi bir üretici adına işlem yapmaz.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer></body></html>