<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>EV Şarj Dinamik Yük Yönetimi: CT ve Sayaç Teşhisi | ALO186</title>
<meta name="description" content="Wallbox dinamik yük yönetimi neden çalışmıyor sorusunu; sayaç konumu, CT yönü, faz eşleşmesi, Modbus/PLC iletişimi ve fail-safe davranışıyla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ev-sarj-dinamik-yuk-yonetimi-sayac-ct-yonu-modbus-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"EV şarj dinamik yük yönetimi neden çalışmıyor: sayaç, CT yönü ve Modbus nasıl doğrulanır?","description":"Wallbox dinamik yük yönetimi neden çalışmıyor sorusunu; sayaç konumu, CT yönü, faz eşleşmesi, Modbus/PLC iletişimi ve fail-safe davranışıyla ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ev-sarj-dinamik-yuk-yonetimi-sayac-ct-yonu-modbus-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Dynamic Load Management"},{"@type":"DefinedTerm","name":"Power Boost"},{"@type":"DefinedTerm","name":"Anti-tripping"},{"@type":"DefinedTerm","name":"Energy Meter"},{"@type":"DefinedTerm","name":"Current Transformer Direction"},{"@type":"DefinedTerm","name":"Phase Mapping"},{"@type":"DefinedTerm","name":"RS-485 Modbus"},{"@type":"DefinedTerm","name":"PLC Communication"},{"@type":"DefinedTerm","name":"Power Sharing"},{"@type":"DefinedTerm","name":"Fail-safe Charging Limit"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Dinamik yük yönetimi ana sigortanın atmasını kesin olarak önler mi?","acceptedAnswer":{"@type":"Answer","text":"Doğru sayaç konumu, akım yönü, faz eşleşmesi ve limit ayarıyla riski azaltır; yanlış ölçüm veya iletişim kaybında sistemin fail-safe davranışı ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Wallbox yalnız 6 A ile şarj ediyorsa araç arızalı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Sayaç iletişimi yoksa, kullanılabilir güç düşük hesaplanıyorsa veya güvenli minimum akım uygulanıyorsa araç sağlam olsa da şarj 6 A seviyesinde kalabilir."}},{"@type":"Question","name":"CT pensinin yönü ters olursa ne olur?","acceptedAnswer":{"@type":"Answer","text":"İthalat ve ihracat işareti ters okunabilir. Sistem bina yükünü kullanılabilir güç gibi görerek aşırı tahsis yapabilir veya tam tersine şarjı gereksiz yere kısabilir."}},{"@type":"Question","name":"Modbus ayarı değiştirilerek sorun hızlıca çözülebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üreticinin sayaç modeli, adres, baud, parite ve sonlandırma değerleri doğrulanarak değiştirilmelidir; rastgele ayar yeni iletişim ve güvenlik sorunları yaratır."}},{"@type":"Question","name":"Birden fazla wallbox aynı sayaçla yönetilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üreticinin çoklu şarj topolojisi, primary-secondary rolleri ve toplam güç paylaşımı destekleniyorsa mümkündür; tek cihaz için tasarlanmış kurgu çoğaltılmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"EV şarj dinamik yük yönetimi"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap">
<article>
<header class="hero"><span class="eyebrow">EV şarj · yük yönetimi · sayaç · 18 dk</span><h1>EV şarj dinamik yük yönetimi neden çalışmıyor: sayaç, CT yönü ve Modbus nasıl doğrulanır?</h1><p class="lead"><strong>Ana sigortayı büyütmeyin ve akım limitini deneme amacıyla yükseltmeyin.</strong> Wallbox'ın bina tüketimini doğru görüp görmediğini; sayaç konumu, CT yönü, faz eşleşmesi ve iletişim kayıtlarıyla kanıtlayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Üretici ve IEC resmî teknik kaynakları</span><span>Enerjili ölçüm yetkili personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Dinamik yük yönetimi, binanın anlık tüketimini ölçüp sözleşme veya ana koruma sınırından kalan gücü araca tahsis eder.</strong> Sayaç ana girişin yanlış tarafındaysa, CT oku tersse, fazlar yanlış eşleşmişse veya RS-485/PLC iletişimi kesilmişse wallbox kullanılabilir gücü hatalı hesaplayabilir. Sonuç; şarjın 6 A'da kalması, “güç bekleniyor” durumu, gereksiz dur-kalk veya ana kesicinin açması olabilir. Doğru karar için sayaçtaki ithalat/ihracat işareti, faz akımları, wallbox setpoint'i ve bina toplam gücü aynı anda karşılaştırılmalıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Kanıt</th></tr></thead><tbody><tr><td>Şarj sürekli minimum akımda kalır</td><td>Sayaç iletişimi yok, yanlış limit veya fail-safe</td><td>Meter online, setpoint ve iletişim logu</td></tr><tr><td>Bina yükü artınca şarj azalmıyor</td><td>CT/sayaç konumu veya akım yönü yanlış</td><td>İthalat işareti, CT oku ve ana sayaç karşılaştırması</td></tr><tr><td>Tek faz yükünde yanlış faz kısılıyor</td><td>Faz eşleşmesi hatalı</td><td>L1-L2-L3 akım ve Modbus register eşleşmesi</td></tr><tr><td>Çoklu wallbox güç bekliyor veya dengesiz paylaşıyor</td><td>Primary-secondary, toplam limit veya ağ topolojisi</td><td>Cihaz rolleri, güç paylaşım tablosu ve ağ durumu</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Sınırı tanımlayın:</strong> Sözleşme gücü, ana kesici akımı, faz sayısı ve eşzamanlı bina yükünü kaydedin.</li><li><strong>Ürün topolojisini doğrulayın:</strong> Wallbox, enerji sayacı, anti-tripping modülü, gateway ve firmware tam modellerini çıkarın.</li><li><strong>Tekli/çoklu şarj mimarisini ayırın:</strong> Primary-secondary rolleri, statik paylaşım ve dinamik bina limiti işlevlerini ayrı işaretleyin.</li><li><strong>Ölçüm noktasını kontrol edin:</strong> Sayaç veya CT'lerin ana kesiciye göre konumunu ve GES, jeneratör ya da diğer kaynakların ölçüm sınırında olup olmadığını doğrulayın.</li><li><strong>CT yönü ve faz eşleşmesini doğrulayın:</strong> Üretici ok yönü, L1-L2-L3 sırası ve her CT'nin doğru gerilim fazıyla eşleşmesini kontrol edin.</li><li><strong>Güç işaretini karşılaştırın:</strong> Bina tüketimi artarken sayaç ithalat kW değerinin aynı yönde arttığını ana sayaç veya analizörle doğrulayın.</li><li><strong>İletişim fiziksel katmanını inceleyin:</strong> RS-485 A/B, ekranlama, kablo tipi, PLC yolu, terminal ve sonlandırmayı üretici şemasına göre kontrol edin.</li><li><strong>Protokol ayarlarını doğrulayın:</strong> Sayaç adresi, baud, parite, stop biti, register profili ve aynı hatta yinelenen adresleri inceleyin.</li><li><strong>Fail-safe davranışını test edin:</strong> Sayaç iletişimi kesildiğinde wallbox'ın minimum akım, duruş veya tanımlı güvenli sınır davranışını planlı olarak doğrulayın.</li><li><strong>Kademeli yük kabulü yapın:</strong> Düşük, orta ve yüksek bina yükünde tek/çoklu araçla faz akımları, setpoint ve ana kesici marjını kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Wallbox tam modeli ve firmware sürümü</li><li>Enerji sayacı/CT modeli ve oranı</li><li>Tek faz veya üç faz besleme düzeni</li><li>Ana kesici ve sözleşme güç sınırı</li><li>Sayaç/CT fiziksel konumu</li><li>CT ok yönü ve faz eşleşmesi</li><li>Bina ithalat/ihracat kW işareti</li><li>Faz bazlı akım ve gerilim trendleri</li><li>RS-485/PLC bağlantı şeması</li><li>Adres, baud, parite ve stop biti</li><li>Primary-secondary cihaz rolleri</li><li>DLM setpoint ve minimum şarj akımı</li><li>İletişim kaybı fail-safe sonucu</li><li>Kademeli yük ve çoklu araç kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ev-sarj-control-pilot-cp-proximity-pilot-pp-hatasi-teshis">CP/PP iletişim rehberinden</a> farklı olarak araç-wallbox pilot hattına değil bina güç ölçümüne; <a href="/haberler/ev-sarj-rcd-tip-a-tip-b-6ma-dc-rdc-dd-secimi">RCD ve 6 mA DC koruma rehberinden</a> farklı olarak hata akımına değil güç tahsisine; <a href="/haberler/ev-sarj-pen-fault-open-pen-koruma-topraklama-teshis">PEN Fault rehberinden</a> farklı olarak şebeke koruma iletkenine değil sayaç, CT ve enerji yönetimi zincirine odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ev-sarj-control-pilot-cp-proximity-pilot-pp-hatasi-teshis">CP ve PP iletişim hatası</a><a href="/haberler/ev-sarj-rcd-tip-a-tip-b-6ma-dc-rdc-dd-secimi">EV şarj RCD ve 6 mA DC</a><a href="/haberler/ev-sarj-pen-fault-open-pen-koruma-topraklama-teshis">Open PEN koruması</a><a href="/sektor-rehberi/apartman-site-elektrikli-arac-sarj-unitesi">Apartman ve site EV şarj rehberi</a><a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">CT yönü ve faz eşleşmesi</a><a href="/haberler/akim-trafolu-elektrik-sayaci-carpan-hatasi-yuksek-fatura-teshis">CT'li sayaç doğrulaması</a><a href="/haberler/elektrik-guc-artisi-edas-baglanti-gorusu-proje">EDAŞ güç artışı ve bağlantı görüşü</a><a href="/haberler/elektrik-dusuk-yuksek-gerilim-teknik-kalite-olcumu-edas-basvuru">Şebeke teknik kalite ölçümü</a><a href="/haberler/vpp-toplayici-komut-teslimat-uzlastirma-sayac-telemetri-soc">VPP sayaç ve telemetri</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://productinfo.se.com/wiser_home/viewer?docidentity=EVlinkHomeAnti-trippingSystem-D34A0702&extension=xml&lang=en&manualidentity=DeviceUserGuideEVlinkHomeSmartInfor-87A1F1BB" rel="noopener">Schneider Electric — EVlink Home anti-tripping sistemi ve CT ölçümü</a></li><li><a href="https://www.se.com/be/en/product-range/62159-ecostruxure-ev-charging-expert/" rel="noopener">Schneider Electric — EV Charging Expert yük yönetimi</a></li><li><a href="https://www.se.com/tr/tr/faqs/FAQ000234528/" rel="noopener">Schneider Electric — EVlink Pro AC harici sayaç Modbus ayarları</a></li><li><a href="https://support.wallbox.com/na/knowledge-base/how-to-activate-power-boost/" rel="noopener">Wallbox — tek şarj cihazında Dynamic Load Management</a></li><li><a href="https://webstore.iec.ch/en/publication/33644" rel="noopener">IEC 61851-1:2017 — EVSE genel ve elektrik güvenliği gerekleri</a></li><li><a href="https://webstore.iec.ch/en/publication/29958" rel="noopener">IEC 60364-7-722:2018 — EV besleme devreleri</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Dinamik yük yönetimi ana sigortanın atmasını kesin olarak önler mi?</summary><p>Doğru sayaç konumu, akım yönü, faz eşleşmesi ve limit ayarıyla riski azaltır; yanlış ölçüm veya iletişim kaybında sistemin fail-safe davranışı ayrıca doğrulanmalıdır.</p></details><details><summary>Wallbox yalnız 6 A ile şarj ediyorsa araç arızalı mıdır?</summary><p>Her zaman değil. Sayaç iletişimi yoksa, kullanılabilir güç düşük hesaplanıyorsa veya güvenli minimum akım uygulanıyorsa araç sağlam olsa da şarj 6 A seviyesinde kalabilir.</p></details><details><summary>CT pensinin yönü ters olursa ne olur?</summary><p>İthalat ve ihracat işareti ters okunabilir. Sistem bina yükünü kullanılabilir güç gibi görerek aşırı tahsis yapabilir veya tam tersine şarjı gereksiz yere kısabilir.</p></details><details><summary>Modbus ayarı değiştirilerek sorun hızlıca çözülebilir mi?</summary><p>Yalnız üreticinin sayaç modeli, adres, baud, parite ve sonlandırma değerleri doğrulanarak değiştirilmelidir; rastgele ayar yeni iletişim ve güvenlik sorunları yaratır.</p></details><details><summary>Birden fazla wallbox aynı sayaçla yönetilebilir mi?</summary><p>Üreticinin çoklu şarj topolojisi, primary-secondary rolleri ve toplam güç paylaşımı destekleniyorsa mümkündür; tek cihaz için tasarlanmış kurgu çoğaltılmamalıdır.</p></details></section>
<section class="cta"><h2>Şarj gücünü ana kesici marjıyla birlikte kabul edin</h2><p>Sayaç konumu, CT yönü, faz eşleşmesi, Modbus/PLC, wallbox setpoint'i ve bina yük trendini birleştirerek EV şarj dinamik yük yönetimi kabul matrisi hazırlayın.</p><a href="/hizmetler/teknik-devir-kabul-paketi">EV şarj güç yönetimi kabul kapsamını inceleyin</a></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgi platformudur; wallbox, sayaç veya şarj ağı üreticisi ve resmî kabul kuruluşu değildir. Pano içinde CT, sayaç, RS-485 ve faz ölçümleri enerjili bölümlere erişim gerektirebilir. İşlemler yalnız yetkili personelce, üretici şeması ve kilitleme-etiketleme prosedürüyle yapılmalı; ana kesici, RCD, PEN koruması veya fail-safe işlevleri devre dışı bırakılmamalıdır.</p></section>
</article>
</main>
<footer><div class="wrap"><p>ALO186 bağımsız elektrik bilgi ağıdır; EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
