<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter Auto Tune Failed / tnF Motor Tanımlama Teşhisi | ALO186</title>
<meta name="description" content="Frekans inverterinde Auto Tune Failed veya tnF hatasını motor bağlantısı, kontaktör, etiket parametreleri, sıcaklık, fren ve kontrol moduyla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-autotune-failed-tnf-motor-tanimlama-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde Auto Tune Failed veya tnF motor tanımlama hatası nasıl çözülür?","description":"Frekans inverterinde Auto Tune Failed veya tnF hatasını motor bağlantısı, kontaktör, etiket parametreleri, sıcaklık, fren ve kontrol moduyla ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-autotune-failed-tnf-motor-tanimlama-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Auto Tune"},{"@type":"DefinedTerm","name":"Motor Identification"},{"@type":"DefinedTerm","name":"tnF Fault"},{"@type":"DefinedTerm","name":"Stationary ID Run"},{"@type":"DefinedTerm","name":"Rotating ID Run"},{"@type":"DefinedTerm","name":"Motor Nameplate Data"},{"@type":"DefinedTerm","name":"Stator Resistance"},{"@type":"DefinedTerm","name":"Motor Control Mode"},{"@type":"DefinedTerm","name":"Output Contactor"},{"@type":"DefinedTerm","name":"Motor Temperature"},{"@type":"DefinedTerm","name":"Permanent Magnet Motor"},{"@type":"DefinedTerm","name":"Commissioning Acceptance"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Auto Tune Failed sürücünün bozuk olduğu anlamına gelir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Motor bağlantısı, açık kontaktör, yanlış etiket verisi, sıcak motor, uyumsuz motor tipi veya mekanik fren daha sık nedenlerdir."}},{"@type":"Question","name":"Auto tune sırasında motor döner mi?","acceptedAnswer":{"@type":"Answer","text":"Seçilen yönteme göre dönebilir. Stationary ve rotating yöntemler aynı değildir; üretici talimatı ve makine güvenliği olmadan test başlatılmamalıdır."}},{"@type":"Question","name":"Motor sıcakken auto tune yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı üreticiler tanımlamanın soğuk veya ortam sıcaklığına yakın motorda yapılmasını ister; sıcaklık stator direnci hesabını etkileyebilir."}},{"@type":"Question","name":"Çıkış kontaktörü tune sırasında açık olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sürücünün motoru elektriksel olarak görmesi gerekir; kontaktör veya ayırıcı açık kalırsa tanımlama başarısız olabilir."}},{"@type":"Question","name":"Auto tune bir kez başarılıysa tekrar gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Motor, kablo, bağlantı, kontrol modu veya kritik parametre değişmedikçe genellikle devreye alma sırasında bir kez yeterlidir; tam model talimatı esas alınır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Frekans inverterinde Auto Tune Failed veya tnF motor tanımlama hatası nasıl çözülür?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Frekans inverteri · auto tune · tnF · motor ID · 25 dk</span><h1>Frekans inverterinde Auto Tune Failed veya tnF motor tanımlama hatası nasıl çözülür?</h1><p class="lead"><strong>Parametreyi rastgele kapatmayın.</strong> Motorun gerçekten sürücüye bağlı olduğunu, çıkış kontaktörünün kapalı kaldığını, etiket verilerini, motor sıcaklığını ve seçilen tanımlama yöntemini doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkili personelce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Auto Tune Failed veya tnF, sürücünün motor parametrelerini güvenilir biçimde tanımlayamadığını gösterir; tek başına sürücü arızası değildir.</strong> Motorun bağlı olmaması, sürücü ile motor arasındaki kontaktör/ayırıcının açık kalması, yanlış gerilim-akım-frekans-devir verisi, motor-sürücü uyumsuzluğu, sıcak motor, mekanik fren veya yanlış kontrol modu en yaygın nedenlerdir. Kabul ölçütü yalnız hatanın silinmesi değil; tanımlama sonrası düşük hızdan anma yüküne kadar kararlı akım, tork ve hız davranışıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Auto tune başlar başlamaz tnF</td><td>Motor bağlı değil, çıkış kontaktörü açık veya faz süreksizliği</td><td>Motor kablosu, kontaktör geri bildirimi ve faz sürekliliğini enerjisiz doğrulayın</td></tr><tr><td>Tanımlama tamamlanıyor fakat motor titreşiyor</td><td>Yanlış etiket verisi, kontrol modu veya motor eşdeğer parametreleri</td><td>Etiket verileri ve tune sonucunu fabrika verileriyle karşılaştırın</td></tr><tr><td>Soğukken başarılı, sıcakken başarısız</td><td>Stator direnci sıcaklığa bağlı değişiyor veya yöntem sıcak motoru kabul etmiyor</td><td>Motor sıcaklığını ve üreticinin soğuk motor şartını kaydedin</td></tr><tr><td>Döner tune sırasında mekanik hareket yok veya fren açmıyor</td><td>Fren, yük, mekanik kilit veya güvenlik izni engeli</td><td>Fren komutu, tork, hız ve mekanik serbestliği güvenli test planıyla ayırın</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Makineyi güvenli duruma alma:</strong> Beklenmeyen motor hareketine karşı alanı güvenli kılın; STO, fren ve mekanik yük şartlarını prosedüre göre yönetin.</li><li><strong>Sürücü ve motor envanteri:</strong> Tam sürücü modeli/firmware, motor tipi, güç, gerilim, akım, frekans, devir, cosφ ve bağlantı şeklini kaydedin.</li><li><strong>Motor bağlantısı:</strong> Motor kablosu, U-V-W faz sürekliliği, ekranlama ve sürücü-motor arasındaki kontaktör/ayırıcının durumunu doğrulayın.</li><li><strong>Etiket parametreleri:</strong> Sürücüye girilen motor gerilimi, akımı, frekansı, gücü, devri ve kutup/bağlantı bilgisini etiketle karşılaştırın.</li><li><strong>Kontrol modu:</strong> Asenkron, PM/senkron reluctance veya başka motor tipine uygun kontrol algoritmasını ve sensörlü/sensörsüz seçimi doğrulayın.</li><li><strong>Motor sıcaklığı:</strong> Tanımlama öncesi sargı sıcaklığını ve üreticinin soğuk motor şartını kontrol edin; yeni durdurulmuş sıcak motorda körlemesine tekrar etmeyin.</li><li><strong>Statik/döner yöntem:</strong> Yükün ayrılıp ayrılamadığına, fren ve proses güvenliğine göre stationary veya rotating ID yöntemini üretici talimatıyla seçin.</li><li><strong>Fren ve mekanik yük:</strong> Mekanik fren, kaplin, pompa/fan yükü, geri döndüren yük ve sıkışmayı; tune yönteminin gerektirdiği hareketle karşılaştırın.</li><li><strong>Tek değişkenli tekrar:</strong> Bir seferde yalnız bir bağlantı veya parametre düzeltin; tune sonucu, motor akımı ve alarm zamanını kaydedin.</li><li><strong>Görev çevrimi kabulü:</strong> Düşük hız, hızlanma, sabit hız, yön değişimi ve yük altında akım-tork-hız trendini izleyerek tanımlamayı doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü marka/model ve firmware</li><li>Motor marka/model ve seri numarası</li><li>Motor tipi ve bağlantı şekli</li><li>Etiket gerilimi</li><li>Etiket akımı</li><li>Etiket frekansı</li><li>Etiket gücü ve devir</li><li>Girilen sürücü parametreleri</li><li>Kontrol modu ve feedback seçimi</li><li>Motor sıcaklığı</li><li>Çıkış kontaktörü/ayırıcı durumu</li><li>Statik veya döner tune yöntemi</li><li>Tune öncesi-sonrası parametreler</li><li>Yüklü görev çevrimi kabul trendi</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Auto tune sırasında motor beklenmedik biçimde dönebilir ve tork üretebilir.</strong> Mekanik alanı boşaltmadan, fren ve yük durumunu doğrulamadan döner tanımlama başlatmayın. Sürücü çıkışında enerjiliyken kontaktör açıp kapamayın; STO veya safety zincirini tune uğruna köprülemeyin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <strong>Overcurrent</strong>, <strong>Encoder Feedback Loss</strong> veya <strong>STO Active</strong> teşhislerini tekrar etmez. Özgün görev, motorun elektriksel tanımlama/ID işleminin neden tamamlanmadığını ve elde edilen parametrelerin görev çevriminde geçerli olup olmadığını kanıtlamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/frekans-inverteri-overcurrent-hizlanmada-asiri-akim-motor-stall-teshis">VFD Overcurrent ve motor stall</a><a href="/haberler/frekans-inverteri-encoder-feedback-loss-speed-feedback-hatasi-teshis">Encoder feedback loss</a><a href="/haberler/frekans-inverteri-sto-active-safe-torque-off-motor-calismiyor">STO Active ve safety zinciri</a><a href="/haberler/frekans-inverteri-earth-fault-motor-kablo-izolasyon-teshis">VFD earth fault ve motor kablosu</a><a href="/haberler/frekans-inverteri-dc-bus-overvoltage-frenleme-direnci-teshis">DC bus overvoltage ve frenleme</a><a href="/haberler/ucuncu-harmonik-notr-asiri-akim-kablo-pano-isinma-teshis">Harmonik ve nötr ısınması</a><a href="/hesaplama/motor-kalkis-akimi-gerilim-dusumu/">Motor kalkış hesabı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>Motor tanımlama ve görev çevrimi kabul matrisi</h2><p>Etiket verisi, bağlantı, motor sıcaklığı, tune yöntemi, elde edilen parametreler ve yük altı trendlerini tek devreye alma dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Auto Tune Failed sürücünün bozuk olduğu anlamına gelir mi?</summary><p>Hayır. Motor bağlantısı, açık kontaktör, yanlış etiket verisi, sıcak motor, uyumsuz motor tipi veya mekanik fren daha sık nedenlerdir.</p></details><details><summary>Auto tune sırasında motor döner mi?</summary><p>Seçilen yönteme göre dönebilir. Stationary ve rotating yöntemler aynı değildir; üretici talimatı ve makine güvenliği olmadan test başlatılmamalıdır.</p></details><details><summary>Motor sıcakken auto tune yapılabilir mi?</summary><p>Bazı üreticiler tanımlamanın soğuk veya ortam sıcaklığına yakın motorda yapılmasını ister; sıcaklık stator direnci hesabını etkileyebilir.</p></details><details><summary>Çıkış kontaktörü tune sırasında açık olabilir mi?</summary><p>Hayır. Sürücünün motoru elektriksel olarak görmesi gerekir; kontaktör veya ayırıcı açık kalırsa tanımlama başarısız olabilir.</p></details><details><summary>Auto tune bir kez başarılıysa tekrar gerekir mi?</summary><p>Motor, kablo, bağlantı, kontrol modu veya kritik parametre değişmedikçe genellikle devreye alma sırasında bir kez yeterlidir; tam model talimatı esas alınır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://www.se.com/us/en/faqs/FA272999/" rel="noopener" target="_blank">Schneider Electric — Altivar Auto Tune failure</a> — Motor bağlantısı, açık ayırıcı/kontaktör, yanlış etiket verisi ve sıcak motoru temel başarısızlık nedenleri olarak listeler.</li><li><a href="https://www.se.com/us/en/faqs/FA278477/" rel="noopener" target="_blank">Schneider Electric — tnF on ATV61/ATV71</a> — Motorun bağlı olmasını, çıkış kontaktörünün tune sırasında kapalı kalmasını ve motor-sürücü uyumluluğunu vurgular.</li><li><a href="https://www.se.com/uk/en/faqs/FA333222/" rel="noopener" target="_blank">Schneider Electric — ATV312 tune fault</a> — Auto tune işleminin devreye almada, bağlı ve soğuk motorda yapılmasını; gereksiz her start/power-up tekrarından kaçınılmasını açıklar.</li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener" target="_blank">IEC 61800-5-1:2022</a> — Ayarlanabilir hızlı güç sürücü sistemlerinin elektriksel, termal, yangın, mekanik ve enerji güvenliği gereklerini kapsar.</li><li><a href="https://webstore.iec.ch/en/publication/89961" rel="noopener" target="_blank">IEC 60034-1:2026</a> — Döner elektrik makinelerinin anma ve performans çerçevesini; sürücü entegre sistemlerde motor bileşeni sınırını tanımlar.</li></ul><p>Standartlar, alarm anlamları ve test yöntemleri tam cihaz modeli, tesis topolojisi ve yerel mevzuata göre işlem tarihinde yeniden doğrulanmalıdır.</p></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; sürücü veya motor üreticisi, yetkili servis ya da makine güvenliği onay kuruluşu değildir.</p><nav><a href="/yayin-ilkeleri/">Yayın ilkeleri</a><a href="/duzeltme-politikasi/">Düzeltme politikası</a><a href="/kaynaklar/">Kaynaklar</a></nav></div></footer>
</body>
</html>