<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Frekans İnverteri Earth Fault: Motor mu Kablo mu? | ALO186</title>
<meta name="description" content="Frekans inverterindeki Earth Fault veya Ground Fault alarmını motor, kablo, PE, ekranlama, çıkış filtresi ve sürücü güç katı verileriyle güvenli biçimde ayrıştırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde Earth Fault / Ground Fault: motor, kablo ve sürücü nasıl ayrılır?","description":"Frekans inverterindeki Earth Fault veya Ground Fault alarmını motor, kablo, PE, ekranlama, çıkış filtresi ve sürücü güç katı verileriyle güvenli biçimde ayrıştırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Earth Fault"},{"@type":"DefinedTerm","name":"Ground Fault"},{"@type":"DefinedTerm","name":"Frekans inverteri"},{"@type":"DefinedTerm","name":"Motor izolasyonu"},{"@type":"DefinedTerm","name":"Motor kablosu"},{"@type":"DefinedTerm","name":"Koruma iletkeni"},{"@type":"DefinedTerm","name":"Kablo ekranı"},{"@type":"DefinedTerm","name":"Ortak mod akımı"},{"@type":"DefinedTerm","name":"PWM"},{"@type":"DefinedTerm","name":"İzolasyon direnci"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Earth Fault alarmı motorun kesin arızalı olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarm motor sargısı veya kablo izolasyonundan, gevşek PE ve ekranlama bağlantısından, çıkış filtresi ya da kontaktör bağlantısından veya sürücünün akım ölçüm ve güç katından kaynaklanabilir. Motor, kablo ve sürücü kontrollü biçimde ayrı ayrı doğrulanmalıdır."}},{"@type":"Question","name":"Motor ve kablo megger testini geçtiyse sürücü sağlam mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İzolasyon testi DC koşulundaki direnci gösterir; PWM altında oluşan yüksek frekanslı ortak mod akımları, sıcaklık ve titreşime bağlı arızalar ayrıca değerlendirilir. Sürücünün olay değeri, faz akımları ve üretici tanı prosedürü gerekir."}},{"@type":"Question","name":"Megger sürücü çıkışına bağlıyken uygulanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Uygulanmamalıdır. İnverter, filtre ve hassas elektronikler test devresinden ayrılmalı; motor ile kablo yalnız üreticinin izin verdiği test gerilimi ve bağlantı yöntemiyle ölçülmelidir."}},{"@type":"Question","name":"Alarm yalnız yüksek hızda geliyorsa ne kontrol edilir?","acceptedAnswer":{"@type":"Answer","text":"Motor kablosu uzunluğu, ekranın 360 derece sonlandırılması, çıkış filtresi, PWM anahtarlama etkileri, motor sıcaklığı, rulman ve sargı kaçak trendi ile yük altında faz akımları karşılaştırılır."}},{"@type":"Question","name":"Ground Fault koruması devre dışı bırakılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Koruma yalnız üreticinin yazılı prosedürü ve yetkili mühendislik değerlendirmesi olmadan devre dışı bırakılmamalıdır. Koruma köprülemek elektrik çarpması, yangın ve güç katı hasarı riskini artırır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"VFD Earth Fault teşhisi"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">VFD · Earth Fault · motor · kablo · PE · PWM · 20 dk</span><h1>Frekans inverterinde Earth Fault / Ground Fault: motor, kablo ve sürücü nasıl ayrılır?</h1><p class="lead"><strong>Alarmı tek ekipmana bağlamadan önce motor, kablo, PE-ekranlama ve sürücünün güç katını ayrı kanıtlarla doğrulayın.</strong></p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 61800-5-1 ve üretici kurulum dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Earth Fault veya Ground Fault alarmını tek başına “motor yandı” biçiminde yorumlamayın.</strong> Olayın kalkışta mı, belirli frekansta mı, sıcaklık veya nemle mi oluştuğunu kaydedin; motor kablosunu ve motoru sürücüden güvenli biçimde ayırarak üretici prosedürüne göre test edin. PE sürekliliği, ekranın iki uçtaki sonlandırması, çıkış kontaktörü ve filtre bağlantıları ile sürücünün faz akımı ve olay değerlerini aynı dosyada karşılaştırın. Alarm tekrar ediyorsa korumayı köprülemek yerine kontrollü A/B testi ve üretici tanısı uygulayın.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody>
<tr><td>Enerji verilir verilmez alarm</td><td>Çıkış kablosunda faz-PE teması, yanlış bağlantı veya sürücü güç katı</td><td>Motor kablosu ayrılmış soğuk test ve üretici tanı değeri</td></tr>
<tr><td>Kalkışta veya yük artınca alarm</td><td>Zayıflamış izolasyon, kablo ek noktası, kontaktör ya da akım sensörü</td><td>Akım dalga şekli, sıcaklık ve yükle eş zamanlı olay kaydı</td></tr>
<tr><td>Yalnız yağmur, yıkama veya nem sonrası</td><td>Motor klemens kutusu, ek muf, kablo veya sargıda nem</td><td>Aynı çevre koşulunda segmentli izolasyon ve görsel inceleme</td></tr>
<tr><td>Belirli hızın üzerinde alarm</td><td>Kablo kapasitansı, ekranlama, ortak mod akımı veya filtre uyumsuzluğu</td><td>Frekans, anahtarlama, kablo uzunluğu ve PE akım trendi</td></tr>
<tr><td>Motor başka sürücüde çalışıyor</td><td>Sürücü ölçüm/güç katı veya kurulum farkı</td><td>Aynı kablo ve motorla kontrollü, üretici onaylı A/B testi</td></tr></tbody></table></div></section>
<section><h2>Neden yalnız megger sonucu yeterli değildir?</h2><p>İzolasyon direnci ölçümü önemli bir kanıttır; ancak sürücünün PWM çıkışı yüksek frekanslı ortak mod gerilimleri ve kablo kapasitif akımları üretir. ABB, değişken hızlı sürücü sistemini sürücü, motor kablosu ve motorun birlikte oluşturduğu bir sistem olarak ele alır; kısa ve düşük empedanslı PE bağlantıları ile simetrik ekranlı motor kablosu personel güvenliği, EMC ve güvenilirlik açısından önemlidir. IEC 61800-5-1:2022 ise sürücü sistemi için elektriksel, termal, yangın ve enerji tehlikelerini kapsayan güvenlik çerçevesini tanımlar.</p></section>
<section><h2>İzolasyon testi için güvenli sınır</h2><p><strong>İnverterin U-V-W çıkışına bağlı durumdayken rastgele megger uygulanmaz.</strong> Besleme ve DC bara geriliminin düştüğü doğrulanır, sürücü ve varsa sinüs/dV-dt filtresi test devresinden ayrılır; motor kablosu ile motor gerekirse ayrı segmentler olarak ölçülür. Test gerilimi, süre, sıcaklık düzeltmesi ve kabul değeri motor, kablo ve üretici dokümanına göre seçilir. Evrensel tek bir megaohm eşiği yayımlamak doğru değildir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps">
<li><strong>Kimliği sabitleyin:</strong> sürücü, motor, kablo, filtre, kontaktör ve yazılım sürümünü kaydedin.</li>
<li><strong>Olayı zamanlayın:</strong> alarm kodu, alt kodu, frekans, tork, faz akımları, DC bara ve sıcaklığı alın.</li>
<li><strong>Tehlikeyi ayırın:</strong> kilitleme-etiketleme uygulayın; DC baranın boşaldığını üretici süresine göre doğrulayın.</li>
<li><strong>Görsel inceleyin:</strong> motor klemensi, kablo ekleri, su/nem, sürtünme, karbon izi ve gevşek bağlantıları belgeleyin.</li>
<li><strong>PE ve ekranlamayı doğrulayın:</strong> koruma iletkeni sürekliliğini, ekranın 360 derece sonlandırmasını ve eşpotansiyeli kontrol edin.</li>
<li><strong>Segmentlere ayırın:</strong> sürücü, filtre, kablo ve motoru üreticiye uygun test sınırlarıyla ayrı ayrı değerlendirin.</li>
<li><strong>Elektriksel ölçün:</strong> faz-faz direnç dengesi, faz-PE izolasyon trendi ve mümkünse kaçak/ortak mod akımını kaydedin.</li>
<li><strong>Kurulum etkisini kontrol edin:</strong> kablo uzunluğu, anahtarlama frekansı, çıkış filtresi ve kontaktörün sürücü çalışırken anahtarlanıp anahtarlanmadığını doğrulayın.</li>
<li><strong>Kontrollü A/B yapın:</strong> yalnız üretici onayıyla bilinen sağlam motor/kablo veya sürücü karşılaştırması uygulayın.</li>
<li><strong>Tekrar kabul edin:</strong> soğuk-sıcak, boşta-yükte ve farklı hızlarda alarm, PE akımı ve sıcaklık trendini izleyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü marka-model ve seri numarası</li><li>Firmware ve alarm kodu/alt kodu</li><li>Motor etiketi ve bağlantısı</li><li>Motor kablosu tipi, kesiti ve uzunluğu</li><li>Ek, muf, servis şalteri ve çıkış kontaktörü bilgisi</li><li>dV/dt veya sinüs filtre modeli</li><li>PE sürekliliği ve ekran sonlandırma fotoğrafları</li><li>Faz-faz sargı dirençleri</li><li>Motor ve kablo için ayrı izolasyon sonuçları</li><li>Test gerilimi, süre ve sıcaklık</li><li>Alarm anı frekans, tork ve faz akımları</li><li>DC bara ve güç katı tanı değerleri</li><li>Nem, sıcaklık ve proses koşulu</li><li>Onarım sonrası kademeli yük kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/frekans-inverteri-motor-autotune-statik-doner-id-run">motor autotune ve ID run</a> içeriğinden farklı olarak izolasyon ve toprak arızasını; <a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">aktif harmonik filtre devreye alma</a> içeriğinden farklı olarak sürücü çıkış tarafını ele alır. İlgili kontroller için <a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">topraklama ölçüm yöntemi</a>, <a href="/haberler/notr-asiri-isinma-ucuncu-harmonik-triplen-harmonik-teshis">harmonik ve nötr ısınması</a>, <a href="/haberler/kacak-akim-rolesi-kapanmiyor-hemen-atiyor-devre-ayirma-teshis">RCD hemen atıyor teşhisi</a>, <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/hesaplama">hesaplama araçları</a> ve <a href="/sektor-rehberi">sektör rehberleri</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>Alarm eşiği, izolasyon test gerilimi, kablo uzunluğu ve filtre seçimi sürücü-motor kombinasyonuna özgüdür. Ground Fault koruması, PE veya ekran bağlantısı köprülenmez; enerjili çıkışta kablo ayrılmaz. Ölçümler yetkili personel ve üretici talimatıyla yapılır.</p></section>
<section class="cta"><h2>Motor mu, kablo mu, sürücü mü?</h2><p>Alarm günlüğü, izolasyon, PE-ekranlama, kablo uzunluğu, filtre ve yük trendini tek karar matrisinde birleştirin.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">Kurumsal teknik ön değerlendirme</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener">IEC 61800-5-1:2022 — ayarlanabilir hızlı elektrik sürücü sistemleri güvenliği</a></li><li><a href="https://library.e.abb.com/public/9fbb4caf4e7b4bf7970839b083ba5396/EN_Drive_systems_grounding_and_cabling_REF_D_A4.pdf" rel="noopener">ABB — Grounding and cabling of drive systems, Rev D</a></li><li><a href="https://www.danfoss.com/en-us/service-and-support/fix-and-troubleshooting/drives-support/drive-videos/" rel="noopener">Danfoss Drives — Alarm 14/45 Earth Fault destek içeriği</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Earth Fault alarmı motorun kesin arızalı olduğunu gösterir mi?</summary><p>Hayır. Alarm motor sargısı veya kablo izolasyonundan, gevşek PE ve ekranlama bağlantısından, çıkış filtresi ya da kontaktör bağlantısından veya sürücünün akım ölçüm ve güç katından kaynaklanabilir. Motor, kablo ve sürücü kontrollü biçimde ayrı ayrı doğrulanmalıdır.</p></details><details><summary>Motor ve kablo megger testini geçtiyse sürücü sağlam mıdır?</summary><p>Hayır. İzolasyon testi DC koşulundaki direnci gösterir; PWM altında oluşan yüksek frekanslı ortak mod akımları, sıcaklık ve titreşime bağlı arızalar ayrıca değerlendirilir. Sürücünün olay değeri, faz akımları ve üretici tanı prosedürü gerekir.</p></details><details><summary>Megger sürücü çıkışına bağlıyken uygulanabilir mi?</summary><p>Uygulanmamalıdır. İnverter, filtre ve hassas elektronikler test devresinden ayrılmalı; motor ile kablo yalnız üreticinin izin verdiği test gerilimi ve bağlantı yöntemiyle ölçülmelidir.</p></details><details><summary>Alarm yalnız yüksek hızda geliyorsa ne kontrol edilir?</summary><p>Motor kablosu uzunluğu, ekranın 360 derece sonlandırılması, çıkış filtresi, PWM anahtarlama etkileri, motor sıcaklığı, rulman ve sargı kaçak trendi ile yük altında faz akımları karşılaştırılır.</p></details><details><summary>Ground Fault koruması devre dışı bırakılabilir mi?</summary><p>Koruma yalnız üreticinin yazılı prosedürü ve yetkili mühendislik değerlendirmesi olmadan devre dışı bırakılmamalıdır. Koruma köprülemek elektrik çarpması, yangın ve güç katı hasarı riskini artırır.</p></details></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, TEİAŞ, EPİAŞ, EPDK veya herhangi bir üretici adına işlem yapmaz.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer></body></html>