<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter Encoder Feedback Loss ve Hız Geri Besleme Hatası | ALO186</title>
<meta name="description" content="Frekans inverterinde Encoder Feedback Loss alarmını kablo, ekranlama, 24 V besleme, feedback kartı, parametre, mekanik bağlantı ve enkoder arızasından ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-encoder-feedback-loss-speed-feedback-hatasi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde Encoder Feedback Loss ve hız geri besleme hatası nasıl teşhis edilir?","description":"Frekans inverterinde Encoder Feedback Loss alarmını kablo, ekranlama, 24 V besleme, feedback kartı, parametre, mekanik bağlantı ve enkoder arızasından ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-encoder-feedback-loss-speed-feedback-hatasi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Encoder Feedback Loss"},{"@type":"DefinedTerm","name":"Speed Feedback"},{"@type":"DefinedTerm","name":"Encoder Communication"},{"@type":"DefinedTerm","name":"Encoder Supply"},{"@type":"DefinedTerm","name":"24 VDC Control Voltage"},{"@type":"DefinedTerm","name":"Shield Grounding"},{"@type":"DefinedTerm","name":"Incremental Encoder"},{"@type":"DefinedTerm","name":"Absolute Encoder"},{"@type":"DefinedTerm","name":"Hiperface DSL"},{"@type":"DefinedTerm","name":"Feedback Card"},{"@type":"DefinedTerm","name":"Commanded Speed"},{"@type":"DefinedTerm","name":"Measured Speed"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Encoder Feedback Loss alarmı doğrudan enkoderin bozuk olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yanlış kablo, bağlantı kopması, düşük 24 V kontrol gerilimi, ekranlama, feedback kartı, konfigürasyon veya mekanik bağlantı da aynı belirtiyi oluşturabilir."}},{"@type":"Question","name":"Motor çalışırken alarm aralıklı geliyorsa ne kontrol edilir?","acceptedAnswer":{"@type":"Answer","text":"Titreşimle açılan konnektör, kablo bükülmesi, besleme düşümü, elektromanyetik etki ve loggerdaki haberleşme uyarıları zaman eşleşmeli incelenir."}},{"@type":"Question","name":"Encoder position invalid ile communication fault aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Aynı kök nedenden çıkabilir ancak aynı teşhis değildir. Besleme veya bağlantı kesintisi iletişimi bozabilir; yanlış konum/komütasyon ve mekanik kayma ayrıca değerlendirilir."}},{"@type":"Question","name":"Sürücü sensörsüz moda alınarak çalıştırılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üreticinin ve makine risk değerlendirmesinin açıkça izin verdiği uygulamalarda yeniden devreye alma planlanabilir. Kaldırma, frenleme veya güvenlik kritik eksenlerde geri besleme köprülenmez."}},{"@type":"Question","name":"Autotune yeniden yapmak encoder alarmını çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Autotune motor modelini tanımlar; encoder kablosu, beslemesi veya haberleşme arızasını onarmaz. Önce geri besleme zinciri doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Frekans inverterinde Encoder Feedback Loss ve hız geri besleme hatası nasıl teşhis edilir?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Frekans inverteri · encoder · hız geri besleme · 25 dk</span><h1>Frekans inverterinde Encoder Feedback Loss ve hız geri besleme hatası nasıl teşhis edilir?</h1><p class="lead"><strong>Alarmı yalnız enkodere bağlamayın.</strong> Besleme, kablo, ekranlama, feedback kartı, parametre, mekanik kaplin ve logger verisi birlikte doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Yetkili teknik personel gerektirir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Encoder Feedback Loss, doğrudan motor veya enkoder değişimi kararı değildir.</strong> Önce alarm dizisini; fiziksel bağlantı, doğru kablo, 24 V kontrol/enkoder beslemesi, ekranlama, feedback kartı, protokol-parametre eşleşmesi, mekanik kaplin ve gerçek enkoder arızası arasında ayırın. Uyarının bağlantı kesilmesine ve ardından drive disable durumuna dönmesi, olayın sürekliliğini gösterir; kök nedeni tek başına belirlemez.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Alarm kablo hareketi veya titreşimle gelir</td><td>Konnektör, ekran, kırık iletken veya strain relief</td><td>Logger ile fiziksel olay zamanını ve bağlantı sürekliliğini eşleştirin</td></tr><tr><td>24 V düşükken birden fazla kontrol alarmı</td><td>Kontrol beslemesi, ortak 0 V veya güç kaynağı</td><td>Enkoder beslemesini sürücü girişinde ve yük altında doğrulayın</td></tr><tr><td>Komut hızı var, ölçülen hız sıfır veya sıçrıyor</td><td>Feedback tipi/ölçekleme, kart, kablo veya enkoder</td><td>Commanded-measured speed, pulse/revolution ve yön işaretini karşılaştırın</td></tr><tr><td>Yalnız sıcaklık veya yüksek hızda hata</td><td>Kablo sinyal bütünlüğü, besleme, mekanik bağlantı veya sensör</td><td>Soğuk-sıcak trend, hız rampası ve logger kaydı</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Makineyi güvenli duruma alma:</strong> Dönen ekipmanı durdurun, birikmiş DC bara enerjisi ve mekanik hareket riskini üretici prosedürüyle izole edin.</li><li><strong>Olay kaydını dondurma:</strong> İlk warning, bağlantı kesilmesi, position invalid ve drive disable mesajlarını zaman sırasıyla dışa aktarın.</li><li><strong>Tam mimariyi belirleme:</strong> Sürücü, feedback kartı, motor, enkoder tipi, arayüz, çözünürlük, firmware ve kontrol modunu kaydedin.</li><li><strong>Besleme ve referans:</strong> 24 V kontrol gerilimi, enkoder beslemesi, 0 V referansı ve gerilim düşümünü hem beklemede hem hareket sırasında ölçün.</li><li><strong>Kablo ve ekranlama:</strong> Doğru enkoder kablosu, pin dizilimi, konnektör kilidi, ekran sonlandırması, PE rotası ve güç kablosundan ayrımı inceleyin.</li><li><strong>Parametre eşleşmesi:</strong> Feedback tipi, pulse/revolution, yön, ölçek, motor kutup çifti ve kart yuvasını tam model kılavuzuyla karşılaştırın.</li><li><strong>Komut-gerçek hız karşılaştırması:</strong> Düşük hızdan kontrollü rampada commanded speed, measured speed, position quality ve hata sayacını kaydedin.</li><li><strong>Mekanik bağlantı:</strong> Kaplin, mil, kama, gevşeklik, kayma ve enkoder montajını enerjisiz ve güvenli durumda kontrol edin.</li><li><strong>A/B doğrulaması:</strong> Üreticinin izin verdiği test kablosu, feedback kartı veya doğrulanmış enkoderle tek değişkenli karşılaştırma yapın.</li><li><strong>Tekrar kabul:</strong> Soğuk-sıcak, düşük-yüksek hız, hızlanma-yavaşlama, stop ve güvenlik fonksiyonlarıyla tam görev çevrimini belgeleyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü, motor ve enkoder tam modeli</li><li>Feedback kartı ve yuva bilgisi</li><li>Firmware ve parametre yedeği</li><li>Alarm kodları ve zaman sırası</li><li>Kontrol modu ve hız referansı</li><li>Enkoder tipi, protokolü ve çözünürlüğü</li><li>24 V kontrol ve enkoder besleme ölçümleri</li><li>Kablo tipi, uzunluğu ve pin şeması</li><li>Ekranlama, PE ve kablo güzergâhı</li><li>Komut edilen ve ölçülen hız trendi</li><li>Position quality veya hata sayacı</li><li>Mekanik kaplin ve montaj sonucu</li><li>A/B testinde değiştirilen tek değişken</li><li>Tam görev çevrimi kabul kaydı</li></ol></section>
<section class="warning"><h2>Güvenlik ve karar sınırı</h2><p><strong>Enkoderi enerjiliyken söküp takmayın; hız geri beslemesini veya safety işlevlerini köprülemeyin.</strong> Asansör, vinç, kaldırma, frenleme, insan taşıma ve proses güvenliği uygulamalarında sensörsüz çalışma kararı yalnız makine risk değerlendirmesi, üretici izni ve doğrulanmış fren/koruma mimarisiyle verilebilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <strong>motor autotune</strong> içeriğindeki statik/döner model tanımlama görevini, <strong>STO Active</strong> içeriğindeki safety izin zincirini veya <strong>Earth Fault</strong> içeriğindeki motor-kablo izolasyon görevini tekrar etmez. Özgün görev, hız/konum geri beslemesinin besleme–kablo–haberleşme–mekanik zincirini doğrulamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/frekans-inverteri-motor-autotune-statik-doner-id-run">Motor autotune ve ID run</a><a href="/haberler/frekans-inverteri-sto-active-safe-torque-off-motor-calismiyor">STO Active</a><a href="/haberler/frekans-inverteri-earth-fault-ground-fault-motor-kablo-izolasyon-teshis">VFD Earth Fault</a><a href="/haberler/faz-dengesizligi-faz-kaybi-motoru-nasil-etkiler">Faz kaybı ve motor etkisi</a><a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">VFD ve toplam sızıntı</a><a href="/haberler/harmonik-thdi-tdd-pcc-ieee-519-farki">THDi, TDD ve PCC</a><a href="/haberler/aktif-harmonik-filtre-ct-yonu-faz-eslesmesi-devreye-alma">AHF commissioning</a><a href="/haberler/elektrik-panosunda-termal-kamera-kontrolu">Pano termografisi</a><a href="/hesaplama/motor-kalkis-akimi-ve-kablo-secimi">Motor kalkış hesabı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>Encoder geri besleme ve hız kabul matrisi</h2><p>Alarm dizisi, 24 V/enkoder beslemesi, kablo-ekran, komut/gerçek hız ve mekanik bağlantıyı tek kabul dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Encoder Feedback Loss alarmı doğrudan enkoderin bozuk olduğunu mu gösterir?</summary><p>Hayır. Yanlış kablo, bağlantı kopması, düşük 24 V kontrol gerilimi, ekranlama, feedback kartı, konfigürasyon veya mekanik bağlantı da aynı belirtiyi oluşturabilir.</p></details><details><summary>Motor çalışırken alarm aralıklı geliyorsa ne kontrol edilir?</summary><p>Titreşimle açılan konnektör, kablo bükülmesi, besleme düşümü, elektromanyetik etki ve loggerdaki haberleşme uyarıları zaman eşleşmeli incelenir.</p></details><details><summary>Encoder position invalid ile communication fault aynı mıdır?</summary><p>Aynı kök nedenden çıkabilir ancak aynı teşhis değildir. Besleme veya bağlantı kesintisi iletişimi bozabilir; yanlış konum/komütasyon ve mekanik kayma ayrıca değerlendirilir.</p></details><details><summary>Sürücü sensörsüz moda alınarak çalıştırılabilir mi?</summary><p>Yalnız üreticinin ve makine risk değerlendirmesinin açıkça izin verdiği uygulamalarda yeniden devreye alma planlanabilir. Kaldırma, frenleme veya güvenlik kritik eksenlerde geri besleme köprülenmez.</p></details><details><summary>Autotune yeniden yapmak encoder alarmını çözer mi?</summary><p>Autotune motor modelini tanımlar; encoder kablosu, beslemesi veya haberleşme arızasını onarmaz. Önce geri besleme zinciri doğrulanmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.0/en/PD.Diagnostic/PD.Diagnostic/D-SE-0063890.html" rel="noopener">Schneider Electric — 8171 encoder communication disturbance</a></li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.1/es/PD.Diagnostic/PD.Diagnostic/D-SE-0064088.html" rel="noopener">Schneider Electric — 8958 encoder communication not possible</a></li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.0/it/PD.Diagnostic/PD.Diagnostic/D-SE-0063846.html" rel="noopener">Schneider Electric — 8105 encoder position invalid</a></li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener">IEC 61800-5-1:2022 — sürücü sistemi güvenlik çerçevesi</a></li></ul><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Üreticiye özgü eşik ve alarm davranışları evrensel değer olarak kullanılmamalıdır.</p></section>
</article></main>
<footer><div class="wrap"><p><strong>Bağımsızlık ve uygulama sınırı:</strong> ALO186; EDAŞ, üretici, satıcı, servis, şebeke işletmecisi veya resmî kabul kuruluşu değildir. Enerjili pano, dönen makine, yakıt sistemi ve yüksek gerilimli DC sistem müdahaleleri yalnız yetkili kişilerce, üretici prosedürüne göre yapılmalıdır.</p></div></footer>
</body>
</html>
