<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Frekans İnverteri Motor Autotune: Statik ve Döner ID Run | ALO186</title>
<meta name="description" content="VFD motor autotune, AMA ve ID run işlemini; etiket verisi, statik/döner test, yük ayırma, fren ve gerçek yük kabulüyle güvenle planlayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-motor-autotune-statik-doner-id-run"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde motor autotune, statik tune ve döner ID run nasıl seçilir?","description":"VFD motor autotune, AMA, static tune, rotating identification run, motor etiketi ve yük altında kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-motor-autotune-statik-doner-id-run","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Variable frequency drive"},{"@type":"DefinedTerm","name":"VFD"},{"@type":"DefinedTerm","name":"Autotune"},{"@type":"DefinedTerm","name":"Automatic Motor Adaptation"},{"@type":"DefinedTerm","name":"AMA"},{"@type":"DefinedTerm","name":"Static tune"},{"@type":"DefinedTerm","name":"Rotating identification run"},{"@type":"DefinedTerm","name":"Motor nameplate data"},{"@type":"DefinedTerm","name":"Flux vector control"},{"@type":"DefinedTerm","name":"Motor identification"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Motor etiket bilgilerini girmek autotune yerine geçer mi?","acceptedAnswer":{"@type":"Answer","text":"Her zaman geçmez. Etiket verisi başlangıç modelini kurar; autotune motorun ve kablonun gerçek elektriksel parametrelerini ölçebilir. Gereksinim sürücü, motor tipi ve kontrol moduna bağlıdır."}},{"@type":"Question","name":"Statik autotune ile döner autotune arasındaki fark nedir?","acceptedAnswer":{"@type":"Answer","text":"Statik test motoru döndürmeden parametre ölçer. Döner/identification run motoru belirli hızda çalıştırarak daha kapsamlı tanıma yapabilir ve çoğu uygulamada mekanik yükün ayrılması veya güvenli hareket alanı gerekir."}},{"@type":"Question","name":"Pompa veya fan yüke bağlıyken döner autotune yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici açıkça izin vermedikçe yapılmamalıdır. Döner test beklenmeyen hız/tork oluşturabilir; pompa, fan, konveyör, frenli veya dikey yükte mekanik risk ve proses etkisi değerlendirilmelidir."}},{"@type":"Question","name":"Motor değişince autotune tekrar yapılmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Motor tipi, güç, gerilim, akım, devir, bağlantı, kablo veya kontrol modu değiştiyse üretici devreye alma prosedürüne göre yeniden değerlendirilmelidir. Eski motor parametreleri yeni motora otomatik olarak uygun değildir."}},{"@type":"Question","name":"Autotune başarısızsa sürücü arızalı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Yanlış etiket verisi, motor bağlantısı, kontaktör/filtre, uzun kablo, hareket eden yük, fren, motor tipi uyumsuzluğu veya güvenlik interlocku başarısızlığa yol açabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"VFD motor autotune ve ID run"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi">İnverter ve motor</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">VFD · inverter · autotune · AMA · static tune · rotating ID run · 17 dk</span><h1>Frekans inverterinde motor autotune, statik tune ve döner ID run nasıl seçilir?</h1><p class="lead"><strong>Autotune yalnız bir “otomatik ayar” düğmesi değildir; sürücünün gerçek motor ve kablo parametrelerini tanıdığı kontrollü devreye alma işlemidir.</strong> Statik ve döner testin seçimi motor tipi, kontrol modu, mekanik yük, fren ve güvenli hareket koşuluna göre yapılmalıdır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC 61800-2:2021, IEC 61800-5-1:2022, Danfoss AMA ve Rockwell PowerFlex dokümanları</span><span>Motor beklenmedik yönde veya hızda dönebilir; kilitleme, mekanik risk ve proses güvenliği zorunludur</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>İlk adım doğru motor tipi, yıldız/üçgen bağlantı ve etiket verisini sürücüye girmek; ikinci adım ise modelin izin verdiği statik veya döner tanıma prosedürünü seçmektir.</strong> Danfoss, motor etiketi ve veri sayfası bilgilerinin tekil motor/tesisat için her zaman yeterince hassas olmayabileceğini; AMA'nın stator direnci, endüktans ve kablo etkisi gibi değerleri ölçebildiğini açıklar. Dinamik tanıma motoru döndürür ve çoğunlukla yükten ayırmayı gerektirir; statik tanıma motor hareketsizken yapılır fakat dış etkilerle şaftın dönmemesi gerekir. IEC 61800-2 ve IEC 61800-5-1, güç sürücü sisteminin performans, dokümantasyon ve elektriksel/termal/mekanik güvenlik çerçevesini sağlar. Parametre numaraları ve test sırası model özeldir.</p></section>
<section><h2>Belirtiyi motor modeli veya autotune eksikliğiyle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli kontrol</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Düşük hızda kararsız tork</td><td>Motor verisi, kontrol modu, autotune sonucu ve encoder/feedback</td><td>Taşıyıcı frekansı rastgele artırmak</td></tr><tr><td>Motor değişiminden sonra yüksek akım</td><td>Etiket, bağlantı, motor tipi ve eski tanıma parametreleri</td><td>Akım limitini yükseltmek</td></tr><tr><td>Autotune başlamıyor</td><td>Enable/STO, kontaktör, fren, run izni ve model ön koşulları</td><td>Güvenlik interlockunu köprülemek</td></tr><tr><td>Döner tune sırasında titreşim</td><td>Yük bağlantısı, yön, mekanik boşluk, hız limiti ve motor parametreleri</td><td>Testi daha yüksek hızda tekrarlamak</td></tr><tr><td>Statik tune tamamlanıyor fakat yükte zayıf</td><td>Kontrol modu, yük ataleti, flux/torque modeli ve döner tune gereksinimi</td><td>Sürücüyü doğrudan büyütmek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık VFD motor tanıma ve saha kabul zinciri</h2><ol class="steps"><li><strong>Tam ekipman kimliğini kaydedin:</strong> Sürücü, motor, encoder, fren, çıkış filtresi, kontaktör, kablo ve mekanik yükün model/bağlantı bilgilerini dosyalayın.</li><li><strong>Motor etiketini doğru yorumlayın:</strong> Gerilim, akım, frekans, güç, cosφ, devir, bağlantı ve motor teknolojisini gerçek terminal bağlantısıyla eşleyin.</li><li><strong>Kontrol modunu seçin:</strong> V/f, sensorless vector, flux vector, encoderlı kontrol veya PM/SynRM algoritmasının motor ve uygulamaya uygunluğunu doğrulayın.</li><li><strong>Güvenli hareket planı hazırlayın:</strong> Dönüş yönü, azami tune hızı, kaplin/yük ayırma, fren açma, düşey yük, valf/proses ve acil durdurmayı risk değerlendirmesine alın.</li><li><strong>Statik ve döner testi ayırın:</strong> Üreticinin hangi parametreleri ölçtüğünü, motorun dönüp dönmeyeceğini ve yükten ayırma şartını model kılavuzundan belirleyin.</li><li><strong>Güç ve kontrol zincirini doğrulayın:</strong> STO, enable, kontaktör, motor termiği, encoder, fren geri bildirimi ve çıkış filtresinin test sırasına etkisini kontrol edin.</li><li><strong>Autotune'u kontrollü çalıştırın:</strong> Yetkin personel gözetiminde sonuç kodu, ölçülen motor parametreleri, akım ve şaft davranışını kaydedin.</li><li><strong>Sonuçların makullüğünü inceleyin:</strong> Ölçülen direnç/endüktans/flux değerlerini motor tipi, kablo ve önceki kabul kayıtlarıyla karşılaştırın; başarısız sonucu zorla kabul etmeyin.</li><li><strong>Düşük riskli boşta testi yapın:</strong> İzin verilen hız aralığında yön, akım, titreşim, gürültü, motor sıcaklığı ve feedback davranışını kontrol edin.</li><li><strong>Gerçek yük kabulünü tamamlayın:</strong> Kalkış, düşük hız, nominal yük, yavaşlama, frenleme, akım/tork limiti ve proses performansını kayıt altına alın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>Sürücü tam modeli ve firmware</li><li>Motor tam modeli ve teknoloji tipi</li><li>Motor etiket gerilim/akım/kW/Hz/rpm/cosφ</li><li>Yıldız/üçgen ve terminal bağlantısı</li><li>Motor kablosu uzunluğu ve çıkış filtresi</li><li>Kontrol modu ve feedback tipi</li><li>STO, enable ve kontaktör durumu</li><li>Mekanik yük/kaplin ayırma planı</li><li>Fren ve düşey yük güvenlik planı</li><li>Seçilen static/rotating tune yöntemi</li><li>Autotune sonuç kodu ve ölçülen parametreler</li><li>Boşta akım, yön, titreşim ve sıcaklık</li><li>Yükte akım, tork ve hız trendi</li><li>Yedekleme, parametre kilidi ve devreye alma kabulü</li></ul></section>
<section class="warning"><h2>Döner autotune öncesinde mekanik yükü ve beklenmeyen hareket riskini güvenli hâle getirmeden testi başlatmayın</h2><p>Motor, kaplin, pompa, fan, konveyör veya düşey yük beklenmeyen yönde ve hızda hareket edebilir. STO veya diğer güvenlik fonksiyonlarını köprülemek, freni kontrolsüz açmak ya da personel/malzeme hareket alanını boşaltmadan ID run başlatmak ciddi yaralanma ve ekipman hasarı oluşturabilir.</p></section>
<section class="boundary"><h2>Etiket, bağlantı ve tanıma sonucu doğrulanmadan daha büyük sürücü, motor veya encoder satın almayın</h2><p>Kararsızlık veya yüksek akım yanlış motor verisi, uygunsuz kontrol modu, yapılmamış autotune, motor bağlantısı, mekanik yük veya feedback sorunundan kaynaklanabilir. Kök neden ayrılmadan kapasite artırmak arızayı çözmeyebilir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>sürücü ile motorun elektriksel modelinin tanıtılması, statik/döner autotune ve yük altında kabulünü</strong> ele alır. <a href="/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi">dV/dt ve sinüs filtre rehberi</a> motor terminal dalga şeklini; <a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC bus overvoltage rehberi</a> rejeneratif yavaşlamayı; <a href="/haberler/faz-dengesizligi-faz-kaybi-motoru-nasil-etkiler">faz dengesizliği rehberi</a> şebeke ve motor korumasını açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi">dV/dt ve sinüs filtre seçimi</a> · <a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC bus overvoltage ve fren direnci</a> · <a href="/haberler/faz-dengesizligi-faz-kaybi-motoru-nasil-etkiler">Faz dengesizliği ve faz kaybı</a> · <a href="/haberler/harmonik-thdi-tdd-pcc-ieee-519-farki">THDi, TDD ve PCC</a> · <a href="/haberler/trafo-k-faktoru-harmonik-derating-nonlineer-yuk-secimi">Trafo K-faktörü ve derating</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Kompakt şalter ayarları</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section class="cta"><h2>Sürücü, motor, kablo ve mekanik yük devreye alma kayıtlarını tekleştirin</h2><p>Motor etiket/bağlantı verileri, static veya rotating tune sonucu, akım-tork trendi, fren ve gerçek yük kabulünü ortak teknik matrise dönüştürmek için kurumsal ön değerlendirmeye geçin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">Motor-sürücü teknik ön değerlendirmesini aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/62105" rel="noopener">IEC 61800-2:2021 — Adjustable speed AC power drive systems</a></li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener">IEC 61800-5-1:2022 — PDS electrical, thermal and energy safety</a></li><li><a href="https://www.danfoss.com/en/about-danfoss/articles/dds/what-is-automatic-motor-adaptation/" rel="noopener">Danfoss — What Is Automatic Motor Adaptation</a></li><li><a href="https://www.danfoss.com/en-gb/products/dds/low-voltage-drives/vlt-drives/vlt-automationdrive-fc-301-fc-302/" rel="noopener">Danfoss — VLT AutomationDrive FC 301/FC 302</a></li><li><a href="https://www.rockwellautomation.com/en-us/docs/technical/powerflex/powerflex-755t/_online/750-pm101-ditamap/troubleshooting/common-symptoms-and-corrective-actions.html" rel="noopener">Rockwell Automation — PowerFlex 755T common symptoms and Autotune</a></li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde kontrol edildi. Uluslararası standartlar ve üretici dokümanları, Türkiye’deki proje, iş güvenliği, dağıtım bağlantısı veya üretici servis şartlarının yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><h3>Motor etiket bilgilerini girmek autotune yerine geçer mi?</h3><p>Her zaman geçmez. Etiket verisi başlangıç modelini kurar; autotune motorun ve kablonun gerçek elektriksel parametrelerini ölçebilir. Gereksinim sürücü, motor tipi ve kontrol moduna bağlıdır.</p><h3>Statik autotune ile döner autotune arasındaki fark nedir?</h3><p>Statik test motoru döndürmeden parametre ölçer. Döner/identification run motoru belirli hızda çalıştırarak daha kapsamlı tanıma yapabilir ve çoğu uygulamada mekanik yükün ayrılması veya güvenli hareket alanı gerekir.</p><h3>Pompa veya fan yüke bağlıyken döner autotune yapılabilir mi?</h3><p>Üretici açıkça izin vermedikçe yapılmamalıdır. Döner test beklenmeyen hız/tork oluşturabilir; pompa, fan, konveyör, frenli veya dikey yükte mekanik risk ve proses etkisi değerlendirilmelidir.</p><h3>Motor değişince autotune tekrar yapılmalı mı?</h3><p>Motor tipi, güç, gerilim, akım, devir, bağlantı, kablo veya kontrol modu değiştiyse üretici devreye alma prosedürüne göre yeniden değerlendirilmelidir. Eski motor parametreleri yeni motora otomatik olarak uygun değildir.</p><h3>Autotune başarısızsa sürücü arızalı mıdır?</h3><p>Hayır. Yanlış etiket verisi, motor bağlantısı, kontaktör/filtre, uzun kablo, hareket eden yük, fren, motor tipi uyumsuzluğu veya güvenlik interlocku başarısızlığa yol açabilir.</p></section>
<section class="disclaimer"><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 bağımsız bir bilgilendirme platformudur; EDAŞ, üretici, yetkili servis, test laboratuvarı veya resmî kabul kuruluşu değildir. Bu rehber bir montaj, enerjili müdahale, izin veya devreye alma talimatı değildir. Tam model dokümanı, risk değerlendirmesi ve yetkin personel kabulü esastır.</p></section>
</article></main><footer><div class="wrap"><p>ALO186 · Bağımsız elektrik bilgi ağı</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a></p></div></footer></body></html>