<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter Output Phase Loss OPF1/OPF2 Teşhisi | ALO186</title>
<meta name="description" content="Frekans inverterinde Output Phase Loss, OPF1 veya OPF2 alarmını motor kablosu, kontaktör, sargı, düşük akım ve sürücü çıkışıyla ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/frekans-inverteri-output-phase-loss-opf1-opf2-motor-faz-kaybi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Frekans inverterinde Output Phase Loss, OPF1 ve OPF2 nasıl teşhis edilir?","description":"Frekans inverterinde Output Phase Loss, OPF1 veya OPF2 alarmını motor kablosu, kontaktör, sargı, düşük akım ve sürücü çıkışıyla ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/frekans-inverteri-output-phase-loss-opf1-opf2-motor-faz-kaybi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Output Phase Loss"},{"@type":"DefinedTerm","name":"OPF1"},{"@type":"DefinedTerm","name":"OPF2"},{"@type":"DefinedTerm","name":"Motor Phase Loss"},{"@type":"DefinedTerm","name":"U-V-W"},{"@type":"DefinedTerm","name":"Output Contactor"},{"@type":"DefinedTerm","name":"Motor Current Imbalance"},{"@type":"DefinedTerm","name":"Open Winding"},{"@type":"DefinedTerm","name":"PWM Output"},{"@type":"DefinedTerm","name":"Output Phase Loss Detection"},{"@type":"DefinedTerm","name":"Motor Autotuning"},{"@type":"DefinedTerm","name":"Drive Acceptance Test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"OPF1 ile OPF2 arasındaki fark nedir?","acceptedAnswer":{"@type":"Answer","text":"OPF1 tek motor çıkış fazının kaybını veya çok düşük akımını; OPF2 çoğu Altivar ailesinde üç fazın birden algılanmamasını ya da motor akımının aşırı düşük/kararsız olmasını ifade eder."}},{"@type":"Question","name":"Giriş fazları normalken Output Phase Loss oluşabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Bu alarm şebeke girişinden çok sürücü ile motor arasındaki U-V-W yolu ve motor akım algısıyla ilgilidir."}},{"@type":"Question","name":"Çıkış kontaktörü alarm oluşturabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Kontaktör sürücü çalışırken açık kalır veya açılırsa motor akımı kaybolabilir. Kontaktör kumandası sürücü ve üretici uygulama şemasına uygun olmalıdır."}},{"@type":"Question","name":"Küçük motor büyük sürücüde OPF oluşturabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Motor akımı sürücünün algılama eşiğine göre çok düşükse yanlış faz kaybı algısı oluşabilir; çözüm tam model ve motor parametreleriyle değerlendirilmelidir."}},{"@type":"Question","name":"OPL parametresi kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yalnız üreticinin açıkça izin verdiği test veya özel topoloji için, ek motor koruması ve risk değerlendirmesiyle geçici olarak ele alınabilir; kalıcı körleme varsayılan çözüm değildir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Frekans inverterinde Output Phase Loss, OPF1 ve OPF2 nasıl teşhis edilir?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Frekans inverteri · OPF1 · OPF2 · motor faz kaybı · 25 dk</span><h1>Frekans inverterinde Output Phase Loss, OPF1 ve OPF2 nasıl teşhis edilir?</h1><p class="lead"><strong>Faz kaybı korumasını kalıcı olarak kapatmayın.</strong> Motor, kablo, ayırıcı ve çıkış kontaktörü güvenli biçimde doğrulanmadan sürücünün çıkışını ölçmeye veya motoru yeniden çalıştırmaya kalkmayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkili personelce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Output Phase Loss, sürücünün motor tarafında bir fazda ya da bütün fazlarda beklenen akımı göremediğini bildirir.</strong> OPF1 çoğunlukla tek çıkış fazı kaybı veya belirgin akım dengesizliğine; OPF2 ise motorun bağlı olmaması, çıkış kontaktörünün açık kalması, çok düşük motor akımı veya kararsız akım algısına işaret eder. Teşhis; U-V-W bağlantısı, motor akımlarının eşzamanlı karşılaştırılması, çıkış kontaktörü, motor sargısı, kablo izolasyonu, motor etiket parametreleri ve yalnız üretici prosedürüyle yapılan sürücü çıkış kontrolünü kapsamalıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>OPF1 ve tek faz akımı düşük</td><td>Gevşek terminal, kablo kopuğu, açık sargı veya sürücü çıkış kanalı</td><td>Üç motor akımını aynı anda ölçün ve enerjisiz süreklilik/izolasyon testleriyle karşılaştırın</td></tr><tr><td>OPF2 start komutunda hemen oluşuyor</td><td>Motor bağlı değil, kontaktör/ayırıcı açık veya motor çok küçük</td><td>Kontaktör feedbacki, U-V-W yolu ve etiket akımını doğrulayın</td></tr><tr><td>Alarm düşük hızda veya duruşta geliyor</td><td>Algılanan akım çok düşük, parametre veya detection delay uyumsuz</td><td>Motor modeli, nominal akım, kontrol modu ve üretici gecikme ayarını inceleyin</td></tr><tr><td>Alarm aralıklı ve titreşimle artıyor</td><td>Terminal/kablo temassızlığı veya kontaktör yardımcı devresi</td><td>Termal, mekanik ve akım trendini olay zamanı ile eşleştirin</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Makine güvenliği:</strong> Motoru ve bağlı makineyi güvenli duruma alın; dönme, düşme, basınç ve mekanik fren risklerini kontrol edin.</li><li><strong>Alarm kaydı:</strong> OPF1/OPF2 kodunu, çıkış frekansını, komut akımını, gerçek akımları ve olay sırasını dışa aktarın.</li><li><strong>Motor-sürücü eşleşmesi:</strong> Sürücü gücü, motor etiket gerilim-akım-frekansı, bağlantı biçimi ve kontrol modunu doğrulayın.</li><li><strong>U-V-W yolu:</strong> Sürücü terminali, çıkış reaktörü/filtre, kontaktör, ayırıcı, ek kutusu ve motor klemensini enerjisiz inceleyin.</li><li><strong>Kontaktör ve interlock:</strong> Çıkış kontaktörünün komut, ana kontak ve yardımcı kontak durumunu sürücü enable sinyaliyle karşılaştırın.</li><li><strong>Faz akımları:</strong> Üç motor akımını aynı zaman tabanında ölçün; tek faz düşüklüğü ile bütün fazlarda düşük akımı ayırın.</li><li><strong>Motor ve kablo testleri:</strong> Üretici/motor gerilim sınıfına uygun süreklilik, sargı direnci ve izolasyon testlerini yetkili personelle yapın.</li><li><strong>Parametre ve autotune:</strong> Nominal motor verileri, IR compensation ve autotune sonucunun gerçek motora ait olduğunu doğrulayın.</li><li><strong>Sürücü çıkış doğrulaması:</strong> Yalnız üretici prosedürü, PWM uygun ölçüm cihazı ve güvenli test düzeniyle çıkış faz dengesini değerlendirin.</li><li><strong>Yüklü kabul:</strong> Düşük, orta ve normal hızlarda akım dengesi, sıcaklık, kontaktör davranışı ve tekrar alarm durumunu kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>Sürücü marka-model ve firmware</li><li>Motor etiket gücü/gerilim/akım/frekans</li><li>Motor bağlantı biçimi</li><li>OPF1/OPF2 zaman damgası</li><li>Komut frekansı ve gerçek hız</li><li>U/V/W faz akımları</li><li>Çıkış kontaktörü komut/feedbacki</li><li>Ayırıcı ve ek kutusu durumu</li><li>Kablo süreklilik ve izolasyon sonucu</li><li>Motor sargı dirençleri</li><li>Motor parametreleri ve kontrol modu</li><li>Autotune sonucu</li><li>PWM uygun çıkış ölçüm sonucu</li><li>Yüklü görev çevrimi kabulü</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Koruma, interlock, topraklama veya güvenlik izleme işlevlerini köprülemeyin.</strong> Enerjili ölçüm, dönen makine, motor çıkışı, yakıt aktüatörü ve EV şarj beslemesi ölümcül elektriksel, mekanik veya yangın riski oluşturabilir. ALO186 üretici, yetkili servis, EDAŞ, şarj ağı veya resmî kabul kuruluşu değildir; tam model kılavuzu ve yetkili personel prosedürü önceliklidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>Overcurrent</strong>, <strong>Earth Fault</strong>, <strong>Encoder Feedback Loss</strong> ve <strong>Auto Tune Failed</strong> içeriklerinden ayrıdır. Özgün görev, sürücü çıkışında beklenen motor akımının tek fazda veya bütün fazlarda kaybolmasının fiziksel ve algısal nedenlerini kanıtlamaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/frekans-inverteri-overcurrent-hizlanmada-asiri-akim-motor-stall-teshis">İnverter Overcurrent ve motor stall</a><a href="/haberler/frekans-inverteri-encoder-feedback-loss-speed-feedback-hatasi-teshis">Encoder Feedback Loss</a><a href="/haberler/frekans-inverteri-autotune-failed-tnf-motor-tanimlama-teshis">Auto Tune Failed ve tnF</a><a href="/haberler/jenerator-fail-to-stop-motor-durmuyor-yakit-solenoidi-stop-role-teshis">Jeneratör Fail to Stop teşhisi</a><a href="/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi">DC bus overvoltage ve frenleme</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/elektrik-kesintisi">Elektrik Kesintisi Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/kaynaklar">Birincil kaynaklar</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>Motor–kablo–sürücü çıkış kabul matrisi</h2><p>U-V-W akımları, kontaktör geri bildirimi, motor/kablo testleri, parametreler ve yüklü görev çevrimini tek arıza-kabul dosyasında birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>OPF1 ile OPF2 arasındaki fark nedir?</summary><p>OPF1 tek motor çıkış fazının kaybını veya çok düşük akımını; OPF2 çoğu Altivar ailesinde üç fazın birden algılanmamasını ya da motor akımının aşırı düşük/kararsız olmasını ifade eder.</p></details><details><summary>Giriş fazları normalken Output Phase Loss oluşabilir mi?</summary><p>Evet. Bu alarm şebeke girişinden çok sürücü ile motor arasındaki U-V-W yolu ve motor akım algısıyla ilgilidir.</p></details><details><summary>Çıkış kontaktörü alarm oluşturabilir mi?</summary><p>Evet. Kontaktör sürücü çalışırken açık kalır veya açılırsa motor akımı kaybolabilir. Kontaktör kumandası sürücü ve üretici uygulama şemasına uygun olmalıdır.</p></details><details><summary>Küçük motor büyük sürücüde OPF oluşturabilir mi?</summary><p>Motor akımı sürücünün algılama eşiğine göre çok düşükse yanlış faz kaybı algısı oluşabilir; çözüm tam model ve motor parametreleriyle değerlendirilmelidir.</p></details><details><summary>OPL parametresi kapatılabilir mi?</summary><p>Yalnız üreticinin açıkça izin verdiği test veya özel topoloji için, ek motor koruması ve risk değerlendirmesiyle geçici olarak ele alınabilir; kalıcı körleme varsayılan çözüm değildir.</p></details></section>
<section><h2>Kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde yeniden doğrulandı. Üreticiye özgü alarm kodları ve ayarlar bütün cihazlarda evrensel kabul edilmez.</p><ul><li><a href="https://www.se.com/us/en/faqs/FA369464/" rel="noopener" target="_blank">Schneider Electric — OPF1/OPF2 troubleshooting</a></li><li><a href="https://www.se.com/us/en/faqs/FA285147/" rel="noopener" target="_blank">Schneider Electric — ATV32 Output Phase Loss</a></li><li><a href="https://www.se.com/us/en/faqs/FA233765/" rel="noopener" target="_blank">Schneider Electric — ATV212 EPHO</a></li><li><a href="https://webstore.iec.ch/en/publication/62103" rel="noopener" target="_blank">IEC 61800-5-1:2022</a></li></ul></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız elektrik bilgi platformudur; arıza veya resmî başvuru kaydı almaz.</p></div></footer>
</body></html>