<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter AFCI ve DC Arc Fault Alarmı Teşhisi | ALO186</title>
<meta name="description" content="GES inverterinde AFCI veya DC Arc Fault alarmını MC4, kablo, junction box, string ve yanlış alarm olasılıklarıyla güvenli biçimde ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter AFCI / DC Arc Fault alarmı nasıl teşhis edilir?","description":"GES inverterinde AFCI veya DC Arc Fault alarmını MC4, kablo, junction box, string ve yanlış alarm olasılıklarıyla güvenli biçimde ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"AFCI"},{"@type":"DefinedTerm","name":"DC Arc Fault"},{"@type":"DefinedTerm","name":"Series Arc"},{"@type":"DefinedTerm","name":"AFPE"},{"@type":"DefinedTerm","name":"PV String"},{"@type":"DefinedTerm","name":"DC Connector"},{"@type":"DefinedTerm","name":"MC4"},{"@type":"DefinedTerm","name":"PV Junction Box"},{"@type":"DefinedTerm","name":"Arc Signature"},{"@type":"DefinedTerm","name":"Manual Restart"},{"@type":"DefinedTerm","name":"Inverter Lockout"},{"@type":"DefinedTerm","name":"IEC 63027"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"AFCI alarmı doğrudan yangın olduğu anlamına mı gelir?","acceptedAnswer":{"@type":"Answer","text":"Hayır; sistem bir seri ark imzası algılamıştır. Ancak gevşek veya hasarlı DC bağlantı yangına dönüşebileceği için alarm güvenli izolasyon ve saha incelemesi olmadan silinmemelidir."}},{"@type":"Question","name":"Alarmı silip inverteri yeniden başlatmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tekrar başlatma yalnız kusurlu string, konnektör, kablo veya modül bağlantısı araştırılıp düzeltildikten ve üretici prosedürü tamamlandıktan sonra yapılmalıdır."}},{"@type":"Question","name":"AFCI ile Isolation Fault aynı arıza mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI seri arkın elektriksel imzasını arar; Isolation Fault toprağa karşı izolasyon direncinin düşmesini izler. Aynı fiziksel hasar iki alarmı da üretebilir fakat test zincirleri farklıdır."}},{"@type":"Question","name":"Uyumsuz MC4 konnektör AFCI alarmı oluşturabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Aynı formda görünse bile farklı üretici veya tip konnektörlerin eşleştirilmesi temas direnci ve ısınmayı artırabilir; tam tip ve üretici uyumu doğrulanmalıdır."}},{"@type":"Question","name":"AFCI kalıcı olarak kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Koruma işlevini kalıcı kapatmak varsayılan çözüm değildir. Yanlış alarm şüphesi üretici, firmware, optimizör uyumluluğu ve saha kanıtıyla yetkili uzman tarafından değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES inverter AFCI / DC Arc Fault alarmı nasıl teşhis edilir?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · AFCI · DC Arc Fault · seri ark · 25 dk</span><h1>GES inverter AFCI / DC Arc Fault alarmı nasıl teşhis edilir?</h1><p class="lead"><strong>AFCI alarmını yalnız sıfırlamayın ve korumayı kalıcı kapatmayın.</strong> İnverterin gösterdiği stringi, olay saatini ve DC bağlantı zincirini kaydedin; PV alanını yetkili personelce güvenli duruma aldıktan sonra konnektör, kablo, junction box ve inverter DC girişini sistematik olarak inceleyin.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>IEC ve üretici kaynakları</span><span>PV DC devresine yalnız yetkili personel müdahale eder</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>AFCI veya DC Arc Fault, inverterin PV dizisinde çoğunlukla seri bağlantı kusuruyla uyumlu yüksek frekanslı bir ark imzası algıladığını gösterir.</strong> Gevşek, tam oturmamış veya uyumsuz konnektör; ezilmiş kablo; hatalı krimp; modül junction box kusuru; inverter DC terminali ve bazı sistemlerde uyumsuz optimizör/ek bileşenler başlıca adaylardır. IEC 63027:2023, 1.500 V DC’ye kadar PV devrelerinde seri ark algılama ve kesme ekipmanının test senaryolarını tanımlar. Kabul ölçütü yalnız alarmın kaybolması değil, fiziksel kusurun bulunması, onarılması, termal-elektriksel kanıtın normalleşmesi ve izlenen tekrar çalışmada alarmın dönmemesidir.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Alarm hep aynı stringte</td><td>Konnektör, krimp, kablo, junction box veya stringe özgü ek bileşen</td><td>String haritasını olay kaydıyla eşleştirip bütün seri bağlantıları güvenli durumda inceleyin</td></tr><tr><td>Rüzgâr, sıcaklık veya üretim yükselince tekrar</td><td>Mekanik hareket, termal genleşme veya akıma bağlı yüksek temas direnci</td><td>Olay trendini akım, sıcaklık ve hava koşuluyla korele edin; termografiyi destekleyici kanıt olarak kullanın</td></tr><tr><td>String N/A veya farklı stringlerde alarm</td><td>Ortak DC güzergâhı, inverter girişi, ek cihaz uyumsuzluğu veya algılama belirsizliği</td><td>Bütün DC topolojiyi ve üreticinin desteklediği bileşen kombinasyonunu doğrulayın</td></tr><tr><td>Alarm silindikten kısa süre sonra dönüyor</td><td>Fiziksel kusur sürüyor veya yalnız yazılımsal reset uygulanmış</td><td>İnverteri devrede tutmayın; kusur bulunana kadar kontrollü servis izolasyonu uygulayın</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Acil risk:</strong> Duman, yanık kokusu, erime, çıtırtı veya aktif ark belirtisinde alanı boşaltın; uygun acil durum prosedürünü başlatın.</li><li><strong>Olay kaydı:</strong> Marka-model, firmware, tam alarm kodu, string/MPPT, tarih-saat, DC akım-gerilim ve tekrar sayısını dışa aktarın.</li><li><strong>Topoloji:</strong> String–MPPT haritasını, modül sayısını, konnektör tipini, optimizörleri, ayırıcıları ve DC kablo güzergâhını as-built ile doğrulayın.</li><li><strong>Güvenli izolasyon:</strong> Üretici LOTO ve PV DC ayırma prosedürünü uygulayın; gün ışığında kabloların enerjili kalabileceğini kabul edin.</li><li><strong>Görsel inceleme:</strong> Gevşeklik, renk değişimi, deformasyon, çatlak, ezilme, kemirgen hasarı, su girişi ve yanlış konnektör eşleşmesini arayın.</li><li><strong>Bağlantı kanıtı:</strong> Krimp kalıbı, iletken kesiti, soyma boyu, çekme testi, tork ve aynı üretici/tip eşleşmesini kayıt altına alın.</li><li><strong>Termal karşılaştırma:</strong> Yetkili ve güvenli çalışma koşulunda benzer akımlı bağlantıları termal olarak karşılaştırın; tek bir görüntüyü tek başına teşhis saymayın.</li><li><strong>String ayrımı:</strong> Üreticinin izin verdiği yöntemle etkilenen stringi, DC girişini ve ek bileşenleri tek değişkenli testlerle ayırın.</li><li><strong>Onarım:</strong> Kusurlu konnektör, kablo, junction box veya terminali onaylı parça ve prosedürle değiştirin; AFCI’yi bypass etmeyin.</li><li><strong>Tekrar kabul:</strong> Manuel/otomatik restart koşulunu üretici kılavuzuna göre uygulayın; tam yük, sıcaklık çevrimi ve en az bir izleme döneminde tekrar alarmı kontrol edin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model ve firmware</li><li>Tam AFCI/DC Arc Fault kodu</li><li>Olay tarih-saat ve tekrar sayısı</li><li>String–MPPT eşleme planı</li><li>String akım ve gerilim trendi</li><li>Modül, optimizör ve ek cihaz envanteri</li><li>Konnektör üretici ve tam tip bilgisi</li><li>Krimp aleti, kalıp ve çekme testi kaydı</li><li>DC kablo güzergâhı ve fiziksel bulgular</li><li>Junction box ve inverter terminal durumu</li><li>Termal görüntü ve karşılaştırma koşulu</li><li>Değiştirilen parça ve tork kaydı</li><li>Restart/self-test sonucu</li><li>Yük ve sıcaklık altında tekrar kabul kaydı</li></ol></section>
<section class="warning"><h2>Güvenlik ve uygulama sınırı</h2><p><strong>AFCI, DC ayırıcı, izolasyon izleme, topraklama veya başka koruma işlevlerini köprülemeyin.</strong> Ark şüphesi bulunan konnektörü yük altında ayırmayın. PV dizisi gün ışığında ölümcül DC gerilim üretebilir. ALO186 üretici veya yetkili servis değildir; tam model kılavuzu ve saha risk değerlendirmesi önceliklidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>GES Isolation Fault / Riso Low</strong>, <strong>PID</strong> veya <strong>SPD ömür sonu</strong> içeriklerini tekrar etmez. Özgün görev; seri ark imzasını oluşturan temas ve bağlantı kusurunu string, konnektör, kablo, junction box ve inverter DC girişi düzeyinde bulmaktır.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis">GES Isolation Fault / Riso Low</a><a href="/haberler/ges-pid-potential-induced-degradation-anti-pid-teshis">GES PID ve anti-PID</a><a href="/haberler/parafudr-kirmizi-gosterge-spd-omru-uzak-kontak-bakim">Parafudr ve SPD bakımı</a><a href="/haberler/edas-gerilim-kalitesi-olcum-talebi-dusuk-yuksek-voltaj-sikayet-dosyasi">EDAŞ gerilim kalitesi ölçümü</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/elektrik-kesintisi">Elektrik Kesintisi Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/kaynaklar">Birincil kaynaklar</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a><a href="/hakkimizda">ALO186 bağımsızlık bilgisi</a></div></section>
<section class="cta"><h2>GES AFCI kök neden ve tekrar kabul matrisi</h2><p>String haritası, olay trendi, bağlantı envanteri, termal bulgu, onarım kaydı ve restart sonucunu tek teknik dosyada birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>AFCI alarmı doğrudan yangın olduğu anlamına mı gelir?</summary><p>Hayır; sistem bir seri ark imzası algılamıştır. Ancak gevşek veya hasarlı DC bağlantı yangına dönüşebileceği için alarm güvenli izolasyon ve saha incelemesi olmadan silinmemelidir.</p></details><details><summary>Alarmı silip inverteri yeniden başlatmak yeterli midir?</summary><p>Hayır. Tekrar başlatma yalnız kusurlu string, konnektör, kablo veya modül bağlantısı araştırılıp düzeltildikten ve üretici prosedürü tamamlandıktan sonra yapılmalıdır.</p></details><details><summary>AFCI ile Isolation Fault aynı arıza mıdır?</summary><p>Hayır. AFCI seri arkın elektriksel imzasını arar; Isolation Fault toprağa karşı izolasyon direncinin düşmesini izler. Aynı fiziksel hasar iki alarmı da üretebilir fakat test zincirleri farklıdır.</p></details><details><summary>Uyumsuz MC4 konnektör AFCI alarmı oluşturabilir mi?</summary><p>Evet. Aynı formda görünse bile farklı üretici veya tip konnektörlerin eşleştirilmesi temas direnci ve ısınmayı artırabilir; tam tip ve üretici uyumu doğrulanmalıdır.</p></details><details><summary>AFCI kalıcı olarak kapatılabilir mi?</summary><p>Koruma işlevini kalıcı kapatmak varsayılan çözüm değildir. Yanlış alarm şüphesi üretici, firmware, optimizör uyumluluğu ve saha kanıtıyla yetkili uzman tarafından değerlendirilmelidir.</p></details></section>
<section><h2>Birincil kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/27362" rel="nofollow noopener">IEC 63027:2023 — PV DC ark algılama ve kesme</a></li><li><a href="https://manuals.sma.de/STPxxUS50/en-US/14813934987.html" rel="nofollow noopener">SMA Event 4301 — seri elektrik arkı ve düzeltici işlemler</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100136173/af88b692/afci" rel="nofollow noopener">Huawei AFCI işlevi ve alarm temizleme koşulları</a></li><li><a href="https://webstore.iec.ch/en/publication/64171" rel="nofollow noopener">IEC 62548-1:2023 — PV dizi tasarım güvenliği</a></li></ul></section>
</article></main>
<footer><div class="wrap"><p><strong>ALO186 bağımsız bilgilendirme platformudur.</strong> EDAŞ, kamu kurumu, üretici, yetkili servis veya kabul kuruluşu değildir.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/kaynaklar">Kaynaklar</a> · <a href="/gizlilik">Gizlilik</a></p></div></footer>
</body>
</html>
