<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverterinde AFCI ve DC Ark Hatası Nasıl Teşhis Edilir? | ALO186</title>
<meta name="description" content="GES inverterindeki AFCI ve DC ark alarmını string, MC4 konnektör, kablo, alarm geçmişi, öz test ve güvenli yeniden devreye alma adımlarıyla teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterinde AFCI ve DC ark hatası: güvenli teşhis ve kabul","description":"AFCI/DC ark alarmını string, konnektör, kablo ve üretici öz testi boyunca güvenle daraltan saha rehberi.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-alarmi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"AFCI"},{"@type":"DefinedTerm","name":"DC ark hatası"},{"@type":"DefinedTerm","name":"Seri ark"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"MC4 konnektör"},{"@type":"DefinedTerm","name":"AFCI öz testi"},{"@type":"DefinedTerm","name":"Alarm kilidi"},{"@type":"DefinedTerm","name":"DC kablo"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"AFCI alarmı inverter arızası anlamına mı gelir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarm; PV modülü, DC kablo, konnektör veya bağlantı noktasındaki seri ark şüphesini gösterebilir. İnverterin AFCI öz testi ve model özel olay kaydı ayrıca incelenmelidir."}},{"@type":"Question","name":"Alarmı silmek arızayı giderir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Silme yalnız koruma kilidini sıfırlayabilir. Fiziksel bağlantı, kablo ve konnektör kontrolü yapılmadan tekrarlı enerji verme yangın riskini gizleyebilir."}},{"@type":"Question","name":"AFCI ile düşük izolasyon/Riso aynı hata mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI akım üzerindeki ark imzasını izler; düşük izolasyon PV ile toprak arasındaki izolasyon yolunu değerlendirir. Aynı tesiste iki hata birlikte görülebilir."}},{"@type":"Question","name":"Termal kamera DC arkı kesin bulur mu?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Termografi ısınan konnektörü veya bağlantıyı gösterebilir; aralıklı ark olayında ölçüm anında sıcaklık izi olmayabilir. Alarm zamanı, string akımı ve fiziksel inceleme birlikte kullanılır."}},{"@type":"Question","name":"AFCI kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modellerde yetkili ayar bulunabilir; fakat üretici, ülke ayarı ve proje gerekleri doğrulanmadan korumanın devre dışı bırakılması güvenli kabul edilmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"AFCI ve DC ark hatası"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · AFCI · DC ark · string · MC4 · yangın güvenliği · 15 dk</span><h1>GES inverterinde AFCI veya DC ark alarmı neden oluşur?</h1><p class="lead"><strong>Alarmı yalnız silmeyin; arkın oluşabileceği fiziksel yolu bulun.</strong> AFCI, PV dizisindeki seri ark imzasını izler ve modeline göre üretimi durdurabilir. Doğru teşhis; alarm zamanı, string akımı, konnektör, kablo, izolasyon ve öz test kanıtını birlikte değerlendirir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Huawei ve SMA</span><span>DC ve enerjili pano işlemleri yalnız yetkili personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>AFCI veya DC ark hatasında yalnız alarmı silmeyin; önce hangi MPPT/stringde, hangi yük ve hava koşulunda oluştuğunu sabitleyin.</strong> IEC 63027:2023, PV devrelerinde seri DC arkın algılanması ve kesilmesine yönelik cihaz testlerini tanımlar. Huawei ve SMA kılavuzları da AFCI’nin PV modülü ve DC kablolamasındaki ark şüphesinde üretimi durdurabildiğini gösterir. Alarm, tek başına inverterin bozuk olduğunu kanıtlamaz.</p></section>
<section><h2>AFCI alarmını diğer GES arızalarından ayırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Gerekli kanıt</th></tr></thead><tbody>
<tr><td>Belirli string yük yükselince alarm</td><td>MC4, ek, kablo veya modül bağlantısında seri ark</td><td>Alarm zamanı, string akımı, konnektör ve tork kaydı</td></tr>
<tr><td>Yağmur/çiy sonrası Riso alarmı</td><td>İzolasyon veya toprak kaçağı</td><td>PV+/PE ve PV-/PE izolasyon ölçümü</td></tr>
<tr><td>Tekrarlı AFCI self-check fail</td><td>AFCI fonksiyonu, firmware veya donanım sorunu</td><td>Model, firmware, öz test ve üretici servis kaydı</td></tr>
<tr><td>Gün ortasında güç düşümü</td><td>Clipping, derating, gölge veya şebeke sınırı</td><td>MPPT trendi, sıcaklık ve AC gerilim</td></tr>
<tr><td>Termal iz var, alarm yok</td><td>Gevşek bağlantı veya diyot/konnektör ısınması</td><td>Termografi, IV eğrisi ve görsel inceleme</td></tr>
</tbody></table></div></section>
<section><h2>10 adımlık güvenli teşhis zinciri</h2><ol class="steps">
<li><strong>Alarmı sabitleyin:</strong> kod, saat, inverter, MPPT, string ve otomatik/manüel kilit durumunu kaydedin.</li>
<li><strong>Model kapsamını doğrulayın:</strong> AFCI’nin bu inverter, firmware, optimizer ve ülke ayarında desteklenip desteklenmediğini üretici kılavuzundan kontrol edin.</li>
<li><strong>Olay eğilimini çıkarın:</strong> ışınım, güç, string akımı, sıcaklık, rüzgâr ve tekrar sayısını aynı zaman çizelgesine alın.</li>
<li><strong>Tek hattı eşleyin:</strong> MPPT–string–modül–kablo–konnektör güzergâhını as-built ile karşılaştırın.</li>
<li><strong>Görsel inceleme yapın:</strong> yanlış eşleşmiş konnektör, gevşek sıkma, ezilmiş kablo, keskin dönüş, UV/kemirgen hasarı ve su girişini arayın.</li>
<li><strong>Kontrollü ayırma uygulayın:</strong> üretici kapatma sırası ve DC güvenlik prosedürüyle şüpheli stringleri tek tek ayırın; yük altında konnektör açmayın.</li>
<li><strong>Elektriksel ölçümleri karşılaştırın:</strong> Voc, Isc/çalışma akımı, izolasyon ve polarite sonuçlarını eşdeğer stringlerle kıyaslayın.</li>
<li><strong>Bağlantı kalitesini doğrulayın:</strong> konnektör marka/seri uyumu, krimp kalitesi, tork ve kablo kesitini belgeleyin.</li>
<li><strong>Onarım sonrası öz testi çalıştırın:</strong> AFCI self-check, alarm temizleme ve kademeli yeniden devreye alma işlemini model kılavuzuna göre yapın.</li>
<li><strong>Yük altında kabul edin:</strong> benzer ışınımda trend, termografi ve alarm tekrarını izleyerek servis raporunu kapatın.</li>
</ol></section>
<section><h2>Servis dosyasında bulunması gereken 14 alan</h2><ul class="checklist">
<li>İnverter model, seri ve firmware</li><li>AFCI destek/ülke ayarı</li><li>Alarm kodu ve zaman damgası</li><li>24 saatlik tekrar ve kilit sayısı</li><li>MPPT/string eşlemesi</li><li>Olay anı güç ve string akımı</li><li>Hava, sıcaklık ve ışınım</li><li>As-built DC tek hat</li><li>Konnektör marka/seri uyumu</li><li>Krimp, tork ve kablo kesiti</li><li>Voc, akım, polarite sonuçları</li><li>İzolasyon ölçüm planı ve sonucu</li><li>Onarım öncesi/sonrası termografi</li><li>Öz test ve yük altında tekrar kabulü</li>
</ul></section>
<section class="warning"><h2>DC konnektörü yük altında açmayın</h2><p>PV dizisi güneş varken gerilim üretmeye devam eder. DC anahtarını kapatmak her kabloyu otomatik olarak gerilimsiz yapmaz. Konnektör ayırma, ölçüm ve krimp işlemleri yalnız uygun DC PPE, test cihazı ve üretici kapatma sırasıyla yetkili personelce yapılmalıdır.</p></section>
<section class="boundary"><h2>Alarmı yalnız sıfırlayıp üretime dönmeme sınırı</h2><p>Tekrarlı alarmı “yanlış alarm” kabul edip AFCI’yi kapatmayın veya sürekli sıfırlamayın. Önce string, konnektör, kablo, optimizer uyumu, öz test ve firmware kanıtını tamamlayın. Fiziksel neden bulunmadan inverter ya da tüm panel dizisini de değiştirmeyin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>AFCI/DC seri ark alarmını bağlantı, kablo, konnektör ve alarm geçmişiyle</strong> daraltır. <a href="/haberler/ges-inverter-dusuk-izolasyon-riso-toprak-arizasi">düşük izolasyon/Riso rehberi</a> PV–toprak izolasyon yolunu; <a href="/haberler/ges-panel-pid-lid-letid-guc-kaybi-teshisi">PID/LID/LeTID rehberi</a> modül bozunmasını; <a href="/haberler/ges-dc-ac-orani-inverter-clipping-oversizing-kabul">clipping rehberi</a> güç sınırlamasını ele alır. <a href="/haberler">Tüm teknik makaleler</a> ve <a href="/elektrik-durum-merkezi/">Durum Merkezi</a> diğer belirtiler için kullanılabilir.</p></section>
<section><h2>Sık sorulan sorular</h2><h3>AFCI alarmı inverter arızası anlamına mı gelir?</h3><p>Hayır. Alarm; PV modülü, DC kablo, konnektör veya bağlantı noktasındaki seri ark şüphesini gösterebilir. İnverterin AFCI öz testi ve model özel olay kaydı ayrıca incelenmelidir.</p><h3>Alarmı silmek arızayı giderir mi?</h3><p>Hayır. Silme yalnız koruma kilidini sıfırlayabilir. Fiziksel bağlantı, kablo ve konnektör kontrolü yapılmadan tekrarlı enerji verme yangın riskini gizleyebilir.</p><h3>AFCI ile düşük izolasyon/Riso aynı hata mıdır?</h3><p>Hayır. AFCI akım üzerindeki ark imzasını izler; düşük izolasyon PV ile toprak arasındaki izolasyon yolunu değerlendirir. Aynı tesiste iki hata birlikte görülebilir.</p><h3>Termal kamera DC arkı kesin bulur mu?</h3><p>Hayır. Termografi ısınan konnektörü veya bağlantıyı gösterebilir; aralıklı ark olayında ölçüm anında sıcaklık izi olmayabilir. Alarm zamanı, string akımı ve fiziksel inceleme birlikte kullanılır.</p><h3>AFCI kapatılabilir mi?</h3><p>Bazı modellerde yetkili ayar bulunabilir; fakat üretici, ülke ayarı ve proje gerekleri doğrulanmadan korumanın devre dışı bırakılması güvenli kabul edilmez.</p></section>
<section class="sources"><h2>Kaynaklar</h2><ul>
<li><a href="https://webstore.iec.ch/en/publication/27362" rel="noopener">IEC 63027:2023 — PV sistemlerinde DC ark algılama ve kesme</a></li>
<li><a href="https://webstore.iec.ch/en/publication/64171" rel="noopener">IEC 62548-1:2023 — PV dizi tasarım ve DC güvenlik gerekleri</a></li>
<li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100136173/af88b692/afci" rel="noopener">Huawei SUN2000 AFCI işlevi ve alarm temizleme</a></li>
<li><a href="https://manuals.sma.de/SBx1XPUS41/en-US/391139595.html" rel="noopener">SMA AFCI işlevi ve seri ark davranışı</a></li>
</ul></section>
<section class="cta"><h2>GES arızasını parça değişiminden önce kanıtlayın</h2><p>Alarm trendi, string haritası, izolasyon, konnektör ve termografi sonuçlarını tek kabul dosyasında değerlendirin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">Kurumsal teknik ön değerlendirme</a> <a href="/haberler/ges-batarya-ac-coupled-dc-coupled-retrofit-farki">GES ve batarya mimarisi</a></p></section>
</article></main><footer><div class="wrap"><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong><p>Resmî dağıtım şirketi, üretici, yetkili servis veya kamu kurumu değildir.</p></div></footer></body></html>