<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter AFCI ve DC Ark Hatası Teşhisi | ALO186</title>
<meta name="description" content="GES inverter AFCI veya DC ark alarmında string, MC4 konnektör, kablo ve yanlış pozitif alarmı güvenli izolasyon, olay kaydı ve kontrollü yeniden kabul ile ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter AFCI ve DC ark hatası: konnektör mü, kablo mu, string mi?","description":"GES inverter AFCI veya DC ark alarmında string, MC4 konnektör, kablo ve yanlış pozitif alarmı güvenli izolasyon, olay kaydı ve kontrollü yeniden kabul ile ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"AFCI"},{"@type":"DefinedTerm","name":"DC ark"},{"@type":"DefinedTerm","name":"Seri ark"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"PV konnektörü"},{"@type":"DefinedTerm","name":"Krimp"},{"@type":"DefinedTerm","name":"Temas direnci"},{"@type":"DefinedTerm","name":"Ark imzası"},{"@type":"DefinedTerm","name":"İşletme kilidi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"AFCI alarmı inverterin arızalı olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. AFCI, PV DC devresinde seri ark imzası algıladığını bildirir. Gevşek veya uyumsuz konnektör, hasarlı kablo, kötü krimp, modül bağlantısı ya da algılama koşulu araştırılmadan inverter arızası kararı verilmez."}},{"@type":"Question","name":"AFCI alarmı silinip üretime devam edilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Önce DC tesisat üretici prosedürüne göre incelenmeli ve kusur giderilmelidir. Tekrarlayan alarmın yalnız resetlenmesi yangın riskini gizleyebilir; bazı inverterler tekrar eden olaylarda işletmeyi kilitler."}},{"@type":"Question","name":"Hangi string arızalı nasıl bulunur?","acceptedAnswer":{"@type":"Answer","text":"Olay kaydındaki MPPT/string bilgisi, üreticinin varsa arıza konum tahmini, termal ve görsel inceleme, Voc/polarite karşılaştırması ve kontrollü segmentasyon birlikte kullanılır. Konnektörler yük altında ayrılmaz."}},{"@type":"Question","name":"Farklı marka MC4 tipi konnektörleri eşleştirmek sorun yaratır mı?","acceptedAnswer":{"@type":"Answer","text":"Farklı üretici veya seri konnektörlerin mekanik olarak oturması elektriksel uyumluluk kanıtı değildir. Üretici onayı olmayan eşleşmeler temas direnci, ısınma ve ark riski oluşturabilir."}},{"@type":"Question","name":"AFCI kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Koruma işlevi yalnız üretici, proje ve yürürlükteki kurallara uygun yetkili prosedürle yönetilmelidir. Alarmı susturmak için AFCI'yi devre dışı bırakmak veya hassasiyetini rastgele değiştirmek güvenli çözüm değildir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES AFCI ve DC ark teşhisi"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · AFCI · DC ark · MC4 · string · yangın riski · 20 dk</span><h1>GES inverter AFCI ve DC ark hatası: konnektör mü, kablo mu, string mi?</h1><p class="lead"><strong>AFCI alarmını yalnız resetlemek güvenli değildir.</strong> Olayın hangi MPPT/stringte, hangi güç ve hava koşulunda oluştuğunu sabitleyin; DC konnektör, krimp, kablo ve modül bağlantılarını üretici prosedürüyle doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC 63027 ve üretici prosedürü esas alınır</span><span>PV konnektörleri yük altında ayrılmaz</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>AFCI, PV DC devresinde seri arkla uyumlu yüksek frekanslı bir imza algıladığında inverteri durdurabilir.</strong> En sık araştırılan alanlar gevşek veya uyumsuz konnektör, hatalı krimp, hasarlı DC kablo, modül/junction-box bağlantısı ve kurulum kaynaklı temassızlıktır. İnverteri tekrar devreye almadan önce DC tarafını güvenli biçimde ayırın, olay kaydını koruyun ve kusurun giderildiğini kontrollü testle kanıtlayın.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Alarm davranışı</th><th>Öncelikli olasılık</th><th>Doğrulama kanıtı</th></tr></thead><tbody><tr><td>Belirli string/MPPT devreye girince alarm</td><td>String kablosu, konnektör veya modül bağlantısı</td><td>MPPT eşleştirme ve kontrollü string A/B testi</td></tr><tr><td>Yağmur/rüzgâr sonrası tekrarlıyor</td><td>Nem, mekanik hareket veya hasarlı bağlantı</td><td>Olay-hava korelasyonu ve saha incelemesi</td></tr><tr><td>Yüksek güçte oluşuyor</td><td>Temas direnci ve ısınma etkisi</td><td>Akım, termografi ve konnektör incelemesi</td></tr><tr><td>Bütün stringlerde aynı anda görülüyor</td><td>Ortak DC yol, inverter algılama veya EMC etkisi</td><td>Olay spektrumu, firmware ve ortak bağlantı kontrolü</td></tr><tr><td>Reset sonrası hızla geri geliyor</td><td>Giderilmemiş fiziksel kusur veya kilitleme koşulu</td><td>Üretici alarm geçmişi ve yeniden kabul testi</td></tr></tbody></table></div></section>
<section><h2>DC ark neden tehlikelidir?</h2><p>PV dizileri gün ışığında enerji üretmeye devam eder ve DC ark, normal işletme akımını aşmadan sürdürülebilir. <strong>IEC 63027:2023</strong>, 1500 V DC'ye kadar PV devrelerinde seri ark algılama ve isteğe bağlı kesme ekipmanının testlerini tanımlar; amaç elektrik yangını başlatma riskini azaltmaktır. AFCI önemli bir koruma katmanıdır ancak kötü bağlantıyı onarmaz.</p></section>
<section><h2>Üretici olay kaydı nasıl okunur?</h2><p>Alarm kodu, inverter seri numarası, firmware, MPPT/string kimliği, DC gerilim-akım, aktif güç, olay saati ve tekrar sayısı birlikte saklanmalıdır. Bazı üreticiler arıza konum tahmini veya işletme kilidi sunar. Bu veriler fiziksel incelemenin yerini tutmaz; hangi DC bölümün önce kontrol edileceğini daraltır.</p></section>
<section><h2>Konnektör ve kabloda hangi kusurlar aranır?</h2><p>Uyumsuz konnektör çiftleri, eksik krimp, yanlış kesit, gevşek somun, kir/nem, UV veya kemirgen hasarı, keskin bükülme, kablo bağı baskısı ve junction-box bağlantıları incelenir. Konnektör dışarıdan sağlam görünse de temas yüzeyi ve krimp kalitesi kusurlu olabilir. Üreticiye uygun sökme, yeniden sonlandırma ve tork prosedürü uygulanır.</p></section>
<section><h2>Yanlış pozitif olasılığı nasıl yönetilir?</h2><p>Fiziksel DC kusurları dışlanmadan “yanlış alarm” kararı verilmez. İnverter modeli, desteklenen optimizör/akıllı modül yapısı, firmware sürümü, paralel kablo güzergâhları ve elektromanyetik gürültü koşulları üretici desteğiyle incelenir. Koruma hassasiyeti veya AFCI durumu rastgele değiştirilmez.</p></section>
<section><h2>10 adımlık doğrulama ve karar zinciri</h2><ol class="steps"><li><strong>Sistemi güvenli duruma alın:</strong> yangın, koku, ses veya sıcaklık varsa yaklaşmayın; AC/DC ayırmayı üretici prosedürüyle yetkili kişi yapsın.</li><li><strong>Olay kaydını dondurun:</strong> alarm kodu, saat, inverter, MPPT, string, DC V/A, güç ve hava koşulunu saklayın.</li><li><strong>Tek hattı doğrulayın:</strong> stringlerin gerçek MPPT eşleşmesini, paralel bağlantıları, optimizörleri ve DC ayırıcıları işaretleyin.</li><li><strong>Görsel ve termal tarama yapın:</strong> konnektör, kablo, junction-box, geçiş ve DC panoda renk değişimi, koku, deformasyon ve sıcak noktayı arayın.</li><li><strong>Konnektör uyumluluğunu doğrulayın:</strong> marka-seri eşleşmesi, krimp pensesi, kesit, tork ve montaj prosedürünü belgeleyin.</li><li><strong>String elektrik verisini karşılaştırın:</strong> Voc, polarite, işletme akımı ve MPPT davranışını benzer stringlerle karşılaştırın.</li><li><strong>Kontrollü segmentasyon uygulayın:</strong> üretici prosedürüyle şüpheli string/segmenti ayırarak alarm tekrarını daraltın; yük altında konnektör açmayın.</li><li><strong>Kusuru üretici yöntemiyle onarın:</strong> hasarlı kablo, konnektör veya modül bağlantısını onaylı parça ve yöntemle yenileyin.</li><li><strong>Koruma ve yazılımı doğrulayın:</strong> AFCI ayarı, firmware, desteklenen optimizör yapısı ve işletme kilidi reset koşulunu kontrol edin.</li><li><strong>Kademeli yeniden kabul yapın:</strong> stringleri kontrollü ekleyin; düşük-yüksek güçte olay, termografi ve alarm geçmişini tekrar doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model ve seri numarası</li><li>Firmware ve ülke/grid profili</li><li>AFCI alarm kodu ve zaman damgası</li><li>MPPT/string eşleştirme tablosu</li><li>Olay anı DC gerilim-akım ve güç</li><li>Hava koşulu ve tekrar geçmişi</li><li>PV modül ve optimizör tipleri</li><li>Konnektör marka-seri eşleşmesi</li><li>Kablo kesiti, güzergâhı ve hasar kaydı</li><li>Krimp/tork ve montaj kanıtı</li><li>Voc/polarite karşılaştırması</li><li>Termografi ve saha fotoğrafları</li><li>Onarılan parça/segment kaydı</li><li>Kademeli yeniden kabul ve alarm sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber düşük izolasyon direnci/Riso alarmından farklı olarak seri DC ark algılamasına odaklanır. Riso; DC+/PE ve DC−/PE izolasyonunu, AFCI ise ark imzasını değerlendirir. Anti-islanding ve şebekeye yeniden bağlanma AC tarafında ayrı koruma görevidir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>PV konnektörünü yük altında ayırmayın, AFCI'yi köprülemeyin veya yalnız üretime dönmek için devre dışı bırakmayın. DC ark şüphesinde kablo ve konnektörlere çıplak elle yaklaşmayın. İnverter kapalı görünse bile PV dizileri gün ışığında gerilim üretir.</p></section>
<section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/">ALO186 ana sayfa</a></li><li><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></li><li><a href="/haberler">Teknik makaleler</a></li><li><a href="/sektor-rehberi">Sektör Rehberi</a></li><li><a href="/hesaplama">Elektrik hesaplama araçları</a></li><li><a href="/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis">GES düşük izolasyon direnci ve Riso</a></li><li><a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">GES anti-islanding ve yeniden bağlantı</a></li><li><a href="/haberler/ges-zero-export-ct-yonu-ihracat-siniri-kabul">GES zero-export kabulü</a></li><li><a href="/haberler/parafudr-kirmizi-yesil-gosterge-uzak-kontak-degisim">Parafudr gösterge ve uzak kontak</a></li><li><a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">Topraklama ölçüm yöntemi</a></li><li><a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC sapması</a></li><li><a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş risk değerlendirmesi</a></li></ul></section>
<section class="cta"><h2>AFCI alarmını yangın oluşmadan kök nedene bağlayın</h2><p>İnverter olay kaydı, MPPT/string haritası, konnektör uyumluluğu, termografi ve yeniden kabul sonuçlarını tek DC güvenlik dosyasında birleştirin.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">Kurumsal teknik ön değerlendirme</a></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>AFCI alarmı inverterin arızalı olduğunu mu gösterir?</summary><p>Hayır. AFCI, PV DC devresinde seri ark imzası algıladığını bildirir. Gevşek veya uyumsuz konnektör, hasarlı kablo, kötü krimp, modül bağlantısı ya da algılama koşulu araştırılmadan inverter arızası kararı verilmez.</p></details><details><summary>AFCI alarmı silinip üretime devam edilebilir mi?</summary><p>Önce DC tesisat üretici prosedürüne göre incelenmeli ve kusur giderilmelidir. Tekrarlayan alarmın yalnız resetlenmesi yangın riskini gizleyebilir; bazı inverterler tekrar eden olaylarda işletmeyi kilitler.</p></details><details><summary>Hangi string arızalı nasıl bulunur?</summary><p>Olay kaydındaki MPPT/string bilgisi, üreticinin varsa arıza konum tahmini, termal ve görsel inceleme, Voc/polarite karşılaştırması ve kontrollü segmentasyon birlikte kullanılır. Konnektörler yük altında ayrılmaz.</p></details><details><summary>Farklı marka MC4 tipi konnektörleri eşleştirmek sorun yaratır mı?</summary><p>Farklı üretici veya seri konnektörlerin mekanik olarak oturması elektriksel uyumluluk kanıtı değildir. Üretici onayı olmayan eşleşmeler temas direnci, ısınma ve ark riski oluşturabilir.</p></details><details><summary>AFCI kapatılabilir mi?</summary><p>Koruma işlevi yalnız üretici, proje ve yürürlükteki kurallara uygun yetkili prosedürle yönetilmelidir. Alarmı susturmak için AFCI'yi devre dışı bırakmak veya hassasiyetini rastgele değiştirmek güvenli çözüm değildir.</p></details></section>
<section><h2>Kaynaklar</h2><ol><li><a href="https://webstore.iec.ch/en/publication/27362" rel="noopener">IEC 63027:2023 – PV DC ark algılama ve kesme</a></li><li><a href="https://webstore.iec.ch/en/publication/64171" rel="noopener">IEC 62548-1:2023 – PV dizi tasarım gerekleri</a></li><li><a href="https://manuals.sma.de/STPxxUS50/en-US/14813934987.html" rel="noopener">SMA Event 4301 – Electric arc detected</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100168727" rel="noopener">Huawei AFCI kullanıcı kılavuzu</a></li></ol></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, üretici veya kamu kurumu değildir. Acil elektrik tehlikesinde enerjiyi güvenli biçimde ayırın ve 112'yi arayın.</p></div></footer></body></html>