<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Anti-Islanding ve Yeniden Bağlanma Kabul Testi</title><meta name="description" content="GES inverterin şebeke kaybında enerjilemeyi kesmesini, ada modu ayrımını, koruma ayarlarını ve güvenli yeniden bağlanmayı zaman kayıtlarıyla kabul edin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter anti-islanding ve şebekeye yeniden bağlanma nasıl test edilir?","description":"GES inverterin şebeke kaybında enerjilemeyi kesmesini, ada modu ayrımını, koruma ayarlarını ve güvenli yeniden bağlanmayı zaman kayıtlarıyla kabul edin.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"GES"},{"@type":"DefinedTerm","name":"inverter"},{"@type":"DefinedTerm","name":"anti-islanding"},{"@type":"DefinedTerm","name":"şebeke kaybı"},{"@type":"DefinedTerm","name":"ada modu"},{"@type":"DefinedTerm","name":"EPS"},{"@type":"DefinedTerm","name":"yeniden bağlanma"},{"@type":"DefinedTerm","name":"EDAŞ"}],"citation":["https://webstore.iec.ch/en/publication/6479","https://webstore.iec.ch/en/publication/5736","https://webstore.iec.ch/en/publication/90029","https://www.epdk.gov.tr/Detay/Icerik/3-0-0-1160/elektrik-piyasasinda-lisanssiz-elektrik-uretimi","https://webstore.iec.ch/en/publication/63726"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Şebeke kesilince on-grid GES inverteri çalışmaya devam eder mi?","acceptedAnswer":{"@type":"Answer","text":"Şebekeye paralel çıkış, istenmeyen ada oluşmaması için enerji vermeyi durdurmalıdır. Hibrit sistemde ayrı EPS/backup devresi kontrollü ada olarak çalışabilir; bu devrenin şebekeden güvenli ayrılması gerekir."}},{"@type":"Question","name":"İnverterin anti-islanding sertifikası saha testini gereksiz yapar mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sertifika tip testini destekler; sahadaki ülke kodu, firmware, koruma ayarları, haricî röle/kesici, kablolama ve yeniden bağlanma davranışı ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"Anti-islanding testi için ana şalteri kapatmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Tek bir manevra yalnız sınırlı gözlem sağlar. Faz kaybı, farklı üretim seviyeleri, çoklu inverter, yük-üretim dengesi, koruma olayları ve yeniden bağlanma gibi senaryolar onaylı test planında ele alınmalıdır; kullanıcı kendi başına enerjili manevra yapmamalıdır."}},{"@type":"Question","name":"Anti-islanding testi geçerse EDAŞ kabulü otomatik tamamlanır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Teknik test, bağlantı anlaşması, proje, koruma koordinasyonu, sayaç ve ilgili resmî kabul belgelerinin yerine geçmez. Proje tarihindeki dağıtım şirketi koşulları ayrıca tamamlanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverter anti-islanding ve şebekeye yeniden bağlanma nasıl test edilir?","item":"https://alo186.com/haberler/ges-inverter-anti-islanding-sebeke-kaybi-yeniden-baglanma-kabul"}]}]}</script></head>
<body data-ai-cms-id="cms_151dddf060aff356" data-ai-cms-version="1" data-risk-class="legal"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · legal risk</span><h1>GES inverter anti-islanding ve şebekeye yeniden bağlanma nasıl test edilir?</h1><p class="lead">GES inverterin şebeke kaybında enerjilemeyi kesmesini, ada modu ayrımını, koruma ayarlarını ve güvenli yeniden bağlanmayı zaman kayıtlarıyla kabul edin.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>Anti-islanding kabulü, şebeke kesildiğinde inverter ekranında bir hata görülmesiyle tamamlanmaz. Şebekeye paralel çıkışın enerji vermeyi hangi sürede bıraktığı, gerilim ve frekans koruma ayarları, faz kaybı, üretim-yük dengesine yakın zor senaryo, çoklu inverter davranışı ve şebeke döndüğünde yeniden bağlanma gecikmesi zaman eşzamanlı kayıtlarla doğrulanmalıdır. Yedekleme veya EPS çıkışı varsa bu kontrollü ada devresi şebekeye paralel çıkıştan fiziksel ve işlevsel olarak ayrılmalıdır. Test, şebekeyi rastgele açıp kapatarak değil, onaylı plan ve yetkin ekip tarafından uygun test düzeniyle yapılmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="kapsam-ayrimi"><h2>Anti-islanding, yedekleme ve gerçek ada modu nasıl ayrılır?</h2><p>Şebekeye paralel PV inverteri, dağıtım şebekesi gerilimsiz kaldığında bağlı hattı beslemeye devam etmemelidir. Anti-islanding işlevi bu istenmeyen ada durumunu algılayıp enerji aktarımını durdurmayı amaçlar. Buna karşılık hibrit inverterin EPS/backup çıkışı veya mikroşebeke kontrolörü, şebekeden güvenli biçimde ayrılmış özel bir bölümde kontrollü ada çalışması yapabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Kabul dosyasında bağlantı noktası, ana ayırma elemanı, inverter AC çıkışı, EPS/backup panosu, transfer cihazı, jeneratör ve batarya tek hatta gösterilmelidir. Kullanıcı “elektrik kesilince GES çalışıyor” ifadesini kullanıyorsa hangi baranın enerjili kaldığı ve şebekeye geri besleme ihtimalinin nasıl engellendiği açıkça kanıtlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Şebekeye paralel çıkış ile EPS/backup çıkışını ayrı renk ve kesicilerle gösterin.</li><li>Şebeke ayırma elemanının kutup sayısı ve geri bildirimini kaydedin.</li><li>Jeneratör veya mikroşebeke varsa kontrol otoritesini ve interlockları tanımlayın.</li><li>Anti-islanding ile kontrollü ada işlevini aynı özellik gibi sunmayın.</li></ul></section><section id="koruma-ayarlari"><h2>Koruma ayarları ve sertifikalar hangi kanıtlarla doğrulanır?</h2><p>İnverterin tip testi veya uygunluk sertifikası, kullanılan model ve firmware için önemli bir başlangıç kanıtıdır; ancak sahadaki ülke kodu, gerilim-frekans eşikleri, gecikmeler, yeniden bağlanma süresi ve haricî koruma rölesi ayarlarını tek başına kanıtlamaz. IEC 62116, PV inverterlerde ada önleme performansının tekrarlanabilir laboratuvar testini; IEC 61727 ise şebeke arayüz özelliklerini kapsar.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>IEC TS 62786-2:2026, alçak ve orta gerilim PV sistemlerinde bağlantı, koruma, arıza sırasında davranış, güç kontrolü ve uzaktan izleme gerekliliklerini daha geniş sistem bağlamında ele alır. Sahada inverter parametre yedeği, ülke kodu, seri numarası, firmware, koruma rölesi ayarları ve bağlantı anlaşmasının teknik koşulları aynı sürüm tablosunda eşleştirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Model ve firmware ile sertifika kapsamının aynı olduğunu doğrulayın.</li><li>Ülke kodu ve koruma parametrelerinin ekran görüntüsü veya imzalı çıktısını alın.</li><li>Haricî röle, kontaktör ve kesici geri bildirimlerini inverter işlevinden ayrı gösterin.</li><li>Bağlantı anlaşması ve proje tarihindeki EDAŞ koşullarını yeniden doğrulayın.</li></ul></section><section id="test-senaryolari"><h2>Şebeke kaybı hangi senaryolarla sınanmalıdır?</h2><p>Test matrisi tam şebeke kaybının yanında mümkünse faz kaybı, gerilim ve frekans sınırı, haberleşme kesintisi, inverterlerin farklı güç seviyeleri ve çoklu inverter ortak bara davranışını kapsamalıdır. Ada önleme için zorlayıcı koşullardan biri, yerel üretim ile yükün birbirine yakın olduğu durumdur; yalnız inverter boşta veya çok düşük güçteyken yapılan tek açma testi yeterli kanıt sayılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Her senaryoda bağlantı noktası gerilimi, frekans, inverter AC akımı, aktif-reaktif güç, ana kesici durumu, koruma rölesi olayı ve inverter logu ortak zaman tabanında kaydedilmelidir. Enerjili şebeke ve üretim ekipmanında test yalnız yetkin ekip, onaylı manevra planı ve uygun test cihazıyla yürütülmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Tam şebeke kaybı ve faz kaybını ayrı senaryolar yapın.</li><li>Düşük, orta ve yüksek üretim noktalarında davranışı karşılaştırın.</li><li>Çoklu inverterlerde her ünitenin ve ortak korumanın olay zamanını kaydedin.</li><li>Üretim-yük dengesi yakın senaryoyu risk değerlendirmesine göre yetkili test planına ekleyin.</li></ul></section><section id="yeniden-baglanma"><h2>Şebeke döndüğünde yeniden bağlanma nasıl kabul edilir?</h2><p>Şebeke geriliminin geri gelmesi inverterin anında paralel olması gerektiği anlamına gelmez. Gerilim ve frekansın izin verilen aralıkta belirli süre kararlı kalması, yeniden bağlanma gecikmesi, faz senkronu, güç rampası ve varsa uzaktan izin zinciri model ve bağlantı koşullarına göre doğrulanmalıdır. Kısa süreli gerilim dönüşlerinde tekrarlı açma-kapama veya kontaktör çarpması oluşmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>EPS veya batarya destekli ada çalışmasından şebekeye dönüşte transfer cihazı, nötr düzeni, jeneratör interlocku ve yüklerin yeniden devreye alınma sırası ayrıca sınanmalıdır. Anti-islanding testi başarılı olsa bile yanlış transfer mantığı şebekeye paralel olmayan başka bir güvenlik problemi oluşturabilir.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Yeniden bağlanma gecikmesini ve kararlılık penceresini olay kaydından ölçün.</li><li>İlk güç rampasını ve P/Q davranışını trendleyin.</li><li>EPS/backup barasının şebeke dönüşündeki transfer sırasını doğrulayın.</li><li>Başarısız senkron veya tekrar kesinti durumunda güvenli geri dönüşü sınayın.</li></ul></section><section id="teslim-dosyasi"><h2>Anti-islanding kabul dosyasında hangi belgeler bulunmalıdır?</h2><p>Teslim dosyası; onaylı tek hat, bağlantı noktası tanımı, inverter model-seri-firmware, sertifika kapsamı, ülke kodu ve parametre yedeği, haricî koruma rölesi ve kesici matrisi, test senaryoları, kalibre cihaz bilgisi, ortak zamanlı V-f-P-Q-akım trendleri, olay logları, yeniden bağlanma sonuçları ve imzalı geçti-kaldı tablosunu içermelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>EPDK lisanssız üretim sayfası, yönetmelik, bağlantı/kullanım anlaşmaları ve başvuru belgelerini resmî süreç altında toplar. Bu nedenle bir laboratuvar sertifikası veya başarılı saha testi, ilgili dağıtım şirketinin proje, bağlantı ve kabul yükümlülüklerinin yerine geçtiği şeklinde sunulmamalıdır. Mevcut inverter ve koruma zinciri bütün senaryoları kanıtla geçiyorsa sırf daha yeni bir inverter satın almak gerekmez.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Testte kullanılan ayarların son parametre yedeğiyle aynı olduğunu doğrulayın.</li><li>Sertifika, seri numarası ve firmware eşleşmesini dosyada görünür yapın.</li><li>EDAŞ bağlantı ve kabul belgelerini teknik test raporundan ayrı ama bağlantılı saklayın.</li><li>Kanıt yeterliyse gereksiz inverter veya koruma rölesi değişimi önermeyin.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>Şebeke kesilince on-grid GES inverteri çalışmaya devam eder mi?</summary><p>Şebekeye paralel çıkış, istenmeyen ada oluşmaması için enerji vermeyi durdurmalıdır. Hibrit sistemde ayrı EPS/backup devresi kontrollü ada olarak çalışabilir; bu devrenin şebekeden güvenli ayrılması gerekir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>İnverterin anti-islanding sertifikası saha testini gereksiz yapar mı?</summary><p>Hayır. Sertifika tip testini destekler; sahadaki ülke kodu, firmware, koruma ayarları, haricî röle/kesici, kablolama ve yeniden bağlanma davranışı ayrıca doğrulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Anti-islanding testi için ana şalteri kapatmak yeterli midir?</summary><p>Tek bir manevra yalnız sınırlı gözlem sağlar. Faz kaybı, farklı üretim seviyeleri, çoklu inverter, yük-üretim dengesi, koruma olayları ve yeniden bağlanma gibi senaryolar onaylı test planında ele alınmalıdır; kullanıcı kendi başına enerjili manevra yapmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Anti-islanding testi geçerse EDAŞ kabulü otomatik tamamlanır mı?</summary><p>Hayır. Teknik test, bağlantı anlaşması, proje, koruma koordinasyonu, sayaç ve ilgili resmî kabul belgelerinin yerine geçmez. Proje tarihindeki dağıtım şirketi koşulları ayrıca tamamlanmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES elektrik kesintisinde çalışır mı?</a><a class="button secondary" href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">GES inverter şebeke gerilimi yüksek hatası</a><a class="button secondary" href="/haberler/lisanssiz-ges-mahsuplasma-ihtiyac-fazlasi">Lisanssız GES mahsuplaşma</a><a class="button secondary" href="/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi">GES inverter izolasyon direnci düşük hatası</a><a class="button secondary" href="/haberler/ges-inverter-afci-dc-ark-hatasi">GES inverter AFCI ve DC ark hatası</a><a class="button secondary" href="/edas-bul">EDAŞ bul</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/6479" target="_blank" rel="external noopener">IEC — IEC 62116:2014 — Test procedure of islanding prevention measures</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/5736" target="_blank" rel="external noopener">IEC — IEC 61727:2004 — Photovoltaic systems, characteristics of the utility interface</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://webstore.iec.ch/en/publication/90029" target="_blank" rel="external noopener">IEC — IEC TS 62786-2:2026 — Additional grid-connection requirements for PV generation</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-0-1160/elektrik-piyasasinda-lisanssiz-elektrik-uretimi" target="_blank" rel="external noopener">EPDK — Elektrik Piyasasında Lisanssız Elektrik Üretimi — resmî mevzuat ve anlaşmalar</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://webstore.iec.ch/en/publication/63726" target="_blank" rel="external noopener">IEC — IEC 62446-1:2016+A1:2018 — Grid-connected PV documentation, commissioning and inspection</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#kapsam-ayrimi">Anti-islanding, yedekleme ve gerçek ada modu nasıl ayrılır?</a><a href="#koruma-ayarlari">Koruma ayarları ve sertifikalar hangi kanıtlarla doğrulanır?</a><a href="#test-senaryolari">Şebeke kaybı hangi senaryolarla sınanmalıdır?</a><a href="#yeniden-baglanma">Şebeke döndüğünde yeniden bağlanma nasıl kabul edilir?</a><a href="#teslim-dosyasi">Anti-islanding kabul dosyasında hangi belgeler bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>