<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter DC Arc Fault / AFCI Alarmı: Ne Yapmalı? | ALO186</title><meta name="description" content="GES inverterinde DC Arc Fault, AFCI veya AFCI Check Failure alarmı varsa alarmı körlemesine sıfırlamadan string, konnektör, kablo ve olay kaydını güvenli biçimde ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dc-arc-fault-afci-alarmi/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter DC Arc Fault / AFCI alarmı: ne yapmalı?","description":"PV inverter AFCI/DC ark alarmında olay zamanı, string, konnektör, kablo ve tekrar davranışını kanıt paketine dönüştüren güvenli teşhis rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dc-arc-fault-afci-alarmi/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri"},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"DC Arc Fault veya AFCI alarmı ne demek?","acceptedAnswer":{"@type":"Answer","text":"İnverterin DC tarafta ark benzeri bir olay algıladığını veya AFCI öz denetiminde sorun gördüğünü gösterebilir. Tam anlam ve reset prosedürü inverter modeline göre doğrulanmalıdır."}},{"@type":"Question","name":"Alarmı silip sistemi yeniden başlatmak yeterli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Tek seferlik kayıt bile olay zamanı, etkilenen MPPT/string ve fiziksel bağlantı zinciriyle incelenmelidir; tekrarlayan alarmda servis incelemesi gerekir."}},{"@type":"Question","name":"MC4 konnektörü kullanıcı açıp kontrol edebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. PV DC tarafı güneş varken enerjili kalabilir. Konnektör ayırma, izolasyon ölçümü ve DC kablo müdahalesi yetkin personel işidir."}},{"@type":"Question","name":"AFCI her GES'te zorunlu mu?","acceptedAnswer":{"@type":"Answer","text":"Ürün ve proje gerekleri pazara, standarda, projeye ve ekipmana göre değişir. ALO186 evrensel zorunluluk iddiası vermez; üretici ve proje şartları esas alınmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES DC Arc Fault / AFCI"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal süreklilik</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · inverter · DC arc fault · AFCI</span><h1>GES inverter DC Arc Fault / AFCI alarmı: ne yapmalı?</h1><p class="lead">DC Arc Fault veya AFCI alarmı, “inverter bozuldu” ya da “kablo kesin gevşek” demek değildir. Olayın hangi string/MPPT ile ilişkili olduğu, alarmın tekrar edip etmediği ve DC bağlantı zincirindeki fiziksel/termal bulgular birlikte incelenmelidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Huawei / IEC</span><span>ALO186 bağımsız bilgi platformudur</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Alarm ekranının fotoğrafını, tam kodu, saati ve inverter modelini kaydedin. Yanık kokusu, duman, erime, kararma veya tekrarlayan DC arc alarmı varsa sistemi kurcalamayın; PV DC tarafında kullanıcı müdahalesi yapmayın. Servisten etkilenen MPPT/string, konnektör-kablo zinciri, termal/görsel bulgu ve üretici reset prosedürünü aynı iş emrinde doğrulamasını isteyin.</div><div class="layout"><div class="article"><section><h2>1. DC Arc Fault ile AFCI Check Failure aynı şey değildir</h2><p>Huawei'nin güncel inverter alarm referansında 2002/2003 “DC Arc Fault” ile 2021 “AFCI Check Failure” ayrı alarm başlıklarıdır. İlki DC tarafta ark algılama olayına, diğeri AFCI öz-denetim fonksiyonuna ilişkindir. Alarm metnini tek başına yorumlamak yerine tam kod ve modele bakılmalıdır.</p><p>IEC 63027:2023, PV devrelerinde DC ark algılama ve isteğe bağlı kesme ekipmanını kapsar. Bu nedenle AFCI bir pazarlama etiketi değil, belirli algılama/kesme işlevlerinin teknik kapsamıdır.</p></section><section><h2>2. Hangi kanıtlar toplanmalı?</h2><div class="grid"><div class="card"><h3>Alarm ve zaman</h3><p>Tam alarm kodu, ilk oluşma saati, tekrar sayısı ve alarmın üretim başladıktan ne kadar sonra geldiği kaydedilsin.</p></div><div class="card"><h3>MPPT / string</h3><p>İnverter portalında hangi MPPT/string akım-gerilim davranışı değişti? <a href="/haberler/ges-string-akimi-dusuk-mppt-farki-teshis/">string akımı düşük rehberi</a> karşılaştırma yöntemini verir.</p></div><div class="card"><h3>Fiziksel bağlantı</h3><p>Servis MC4/uyumlu konnektör, krimp, kablo ezilmesi ve DC ayırıcı çevresini görsel-termal olarak kontrol etsin. <a href="/haberler/ges-mc4-konnektor-capraz-eslestirme-krimp-kabul/">MC4 krimp kabul rehberini</a> kullanın.</p></div><div class="card"><h3>İzolasyon ve nem</h3><p>Ark alarmını Riso/izolasyon alarmıyla karıştırmayın. <a href="/haberler/ges-inverter-izolasyon-hatasi-riso-low/">Riso Low rehberi</a> farklı kök neden zincirini açıklar.</p></div></div></section><section><h2>3. Kullanıcının yapmaması gerekenler</h2><div class="warning"><strong>PV DC tehlikesi:</strong> güneş varken stringler enerjili olabilir. Konnektör sökme, DC ayırıcı içi ölçüm, izolasyon testi, kablo soyma veya alarmı sürekli resetleyerek çalıştırma kullanıcı işi değildir.</div><p>Rapid shutdown bulunan sistemlerde de normal inverter kapatma ile DC tehlikenin tamamen ortadan kalktığı varsayılmamalıdır. <a href="/haberler/ges-rapid-shutdown-acil-ayirma-itfaiyeci-kabul-testi/">rapid shutdown kabul rehberi</a> bu ayrımı açıklar.</p></section><section><h2>4. Dönüşüm: AFCI alarmını servis iş emrine çevirin</h2><div class="cta"><h3>Alarm–string–konnektör–termal kanıt matrisi</h3><p>Servis dosyasında inverter modeli/firmware, alarm kodu ve zamanı, MPPT/string V-A değerleri, tekrar sayısı, görsel/termal bulgu, konnektör-kablo durumu, DC ayırıcı bulgusu ve yapılan düzeltme sonrası yeniden test yer alsın. Kanıt olmadan inverter, optimizer veya panel değişimine gitmeyin.</p><a href="/kurumsal-elektrik-surekliligi-on-degerlendirme">GES teknik ön değerlendirmesine geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100345192" rel="external noopener">Huawei — Inverter Alarm Reference: 2002/2003 DC Arc Fault ve 2021 AFCI Check Failure</a></p><p><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100440661/5bdbf1c8/Troubleshooting%20Suggestions.htm" rel="external noopener">Huawei — Residential Smart PV Troubleshooting Guide</a></p><p><a href="https://webstore.iec.ch/en/publication/27362" rel="external noopener">IEC 63027:2023 — Photovoltaic power systems, DC arc detection and interruption</a></p><p><a href="https://webstore.iec.ch/en/publication/65748" rel="external noopener">IEC 60364-7-712:2025 — Solar PV power supply installations</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur. PV DC, AFCI, izolasyon ve konnektör müdahaleleri yetkin personel işidir; üretici prosedürü ve proje şartları önceliklidir.</p></div></footer></body></html>