<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter DCInj-FAULT ve DC Injection Teşhisi | ALO186</title>
<meta name="description" content="GES inverterde DCInj-FAULT ve AC akımdaki DC bileşeni; şebeke, AC kablo, sensör, röle, firmware ve güç katıyla güvenli biçimde ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dc-injection-dcinj-fault-ac-akim-dc-bilesen-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterde DCInj-FAULT: AC akımdaki DC bileşen nasıl teşhis edilir?","description":"GES inverterde DCInj-FAULT ve AC akımdaki DC bileşeni; şebeke, AC kablo, sensör, röle, firmware ve güç katıyla güvenli biçimde ayırın.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dc-injection-dcinj-fault-ac-akim-dc-bilesen-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"DCInj-FAULT"},{"@type":"DefinedTerm","name":"DC current injection"},{"@type":"DefinedTerm","name":"AC output current"},{"@type":"DefinedTerm","name":"Residual current"},{"@type":"DefinedTerm","name":"Grid relay"},{"@type":"DefinedTerm","name":"Current sensor offset"},{"@type":"DefinedTerm","name":"DSP"},{"@type":"DefinedTerm","name":"PCC"},{"@type":"DefinedTerm","name":"IEC 61727"},{"@type":"DefinedTerm","name":"IEC 62109-2"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"DCInj-FAULT PV string geriliminin yüksek olduğu anlamına mı gelir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. DC injection, inverterin AC çıkış akımındaki istenmeyen doğru akım bileşenidir; PV girişindeki DC gerilim yüksekliği ayrı bir alarm ve tasarım konusudur."}},{"@type":"Question","name":"DC injection ile kaçak akım alarmı aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Üretici alarm tabloları DCInj, leakage current, leakage sensor ve grid relay olaylarını ayrı kodlarla izleyebilir. Alarm adı ve alt kod kesinleştirilmelidir."}},{"@type":"Question","name":"Şebeke problemi DCInj-FAULT oluşturabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici teşhisinde şebeke normalitesi ve AC kablolama ilk kontroller arasındadır. Ancak tekrarlı tek cihaz arızasında sensör, kontrol, röle veya güç katı da değerlendirilmelidir."}},{"@type":"Question","name":"İnverteri yeniden başlatmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Tek geçici olaydan sonra üretici prosedürü uygulanabilir; alarm tekrarlıyorsa kör reset yerine olay kaydı, şebeke, AC bağlantı ve inverter iç teşhisi gerekir."}},{"@type":"Question","name":"Grid-code veya koruma limiti değiştirilerek alarm giderilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Yetkisiz biçimde hayır. Ülke veri seti, koruma limiti ve güvenlik işlevleri bağlantı şartlarına ve üretici prosedürüne uygun kalmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES DC injection alarmı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · DCInj-FAULT · AC akım · sensör · grid relay · 20 dk</span><h1>GES inverterde DCInj-FAULT: AC akımdaki DC bileşen nasıl teşhis edilir?</h1><p class="lead"><strong>DC injection alarmını PV string DC gerilimi veya toprak kaçağı sanmayın.</strong> Alarm, AC çıkış akımındaki DC bileşen sınırının aşıldığını bildirir ve ayrı bir kanıt zinciri gerektirir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici alarm dokümanları</span><span>Grid-code ve korumalar değiştirilmez</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>DCInj-FAULT oluştuğunda önce alarmın gerçekten AC çıkış akımındaki DC bileşen kodu olduğunu doğrulayın; leakage current, leakage sensor, relay check, DSP ve PV DC overvoltage olaylarını ayırın.</strong> Olay zamanındaki PCC gerilim-frekans-dalga şekli, AC kablo ve nötr bağlantısı, faz bazlı akım, inverter sensör ofseti, grid rölesi, firmware ve güç katı birlikte incelenmelidir. Alarmı susturmak için ülke ayarı veya koruma sınırı değiştirilmemelidir.</p></section>
<section><h2>Benzer görünen beş alarmı ayırın</h2><div class="table-wrap"><table><thead><tr><th>Alarm ailesi</th><th>İzlenen büyüklük</th><th>Öncelikli kontrol</th></tr></thead><tbody><tr><td>DCInj / DC injection</td><td>AC çıkış akımındaki DC bileşen</td><td>Şebeke, AC kablo, sensör, kontrol ve güç katı</td></tr><tr><td>ILeak / residual current</td><td>Toprağa kaçak veya artık akım</td><td>Riso, RCMU, kablo ve nem</td></tr><tr><td>Relay check fail</td><td>Şebeke ayırma rölesi komut/geri bildirimi</td><td>Röle, yardımcı besleme ve geri bildirim</td></tr><tr><td>DSP communication</td><td>Kontrol işlemcileri arası iletişim</td><td>Firmware, besleme ve kontrol kartı</td></tr><tr><td>DC overvoltage</td><td>PV giriş veya DC bara gerilimi</td><td>String Voc, sıcaklık ve DC tasarım</td></tr></tbody></table></div></section>
<section><h2>Şebeke ve inverter kanıtını aynı anda alın</h2><p>Solis’in resmî alarm tablosu DCInj-FAULT için önce bağlı şebekenin ve AC kabloların normal olup olmadığının doğrulanmasını ister. Aynı tabloda leakage current, relay fault, DSP iletişim ve leakage sensor hatalarının ayrı kodlarda bulunması, tek bir “kaçak” yorumunun yetersiz olduğunu gösterir. Birden fazla inverterde aynı anda olay görülmesi ortak şebeke veya ölçüm koşulunu; yalnız tek inverterde tekrarlayan olay ise cihazın sensör, kontrol veya güç katını daha güçlü aday yapabilir.</p></section>
<section><h2>Haricî ölçüm ile inverter kaydını eşleştirin</h2><p>AC çıkıştaki DC bileşeni değerlendirmek için kullanılan cihazın DC akım bileşenini güvenilir biçimde ölçebilmesi, zaman damgasının inverterle eşleşmesi ve ölçüm noktasının PCC/çıkış sınırıyla açıkça tanımlanması gerekir. Standart bir pens ampermetrenin rastgele DC modu veya tek anlık ekran değeri, üretici korumasının dinamik ölçümünü tek başına doğrulamaz.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Olayı dondurun:</strong> Alarm kodu, alt kod, inverter, seri numarası, firmware, tarih-saat ve işletme gücünü kaydedin.</li><li><strong>Alarm ailesini ayırın:</strong> DCInj, ILeak, RelayChk, DSP ve DC overvoltage olay sırasını karşılaştırın.</li><li><strong>Ortak etkiyi kontrol edin:</strong> Aynı PCC’deki diğer inverterlerin eşzamanlı alarm ve akım trendlerini inceleyin.</li><li><strong>Şebeke koşulunu ölçün:</strong> Faz gerilimleri, frekans, dengesizlik, THDv, transient ve nötr durumunu kaydedin.</li><li><strong>AC bağlantıyı doğrulayın:</strong> Kesici, klemens, nötr, PE, faz sırası, tork ve termal bulguları enerjisiz prosedürle kontrol edin.</li><li><strong>Çıkış akımını karşılaştırın:</strong> Faz bazlı RMS akım, dalga şekli ve uygun cihazla DC bileşen kaydını alın.</li><li><strong>Sensör ve kontrolü inceleyin:</strong> Akım sensörü ofseti, zero calibration, yardımcı besleme ve DSP olaylarını üretici prosedürüyle değerlendirin.</li><li><strong>Grid rölesini ayırın:</strong> Röle komutu, kontak geri bildirimi ve kapanma-açılma zamanlarını alarm sırasıyla eşleştirin.</li><li><strong>Firmware ve konfigürasyonu doğrulayın:</strong> Onaylı ülke veri seti, firmware uyumluluğu ve üretici servis bültenini kontrol edin.</li><li><strong>Kademeli kabul yapın:</strong> Düşükten tam güce rampada AC akım, DC bileşen, sıcaklık ve alarm tekrarını izleyin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model, seri numarası ve firmware</li><li>Alarm kodu, alt kodu ve zaman damgası</li><li>Olay anındaki aktif/reaktif güç ve sıcaklık</li><li>PCC ve inverter çıkış ölçüm noktası</li><li>Faz-faz ve faz-nötr gerilimleri</li><li>Frekans, THDv ve gerilim dengesizliği</li><li>Faz bazlı RMS akım ve dalga şekli</li><li>Haricî ölçülen DC akım bileşeni</li><li>İnverterin kendi DC injection trendi</li><li>AC kesici, klemens, nötr ve PE durumu</li><li>Grid rölesi komut ve geri bildirimi</li><li>ILeak, RelayChk ve DSP eşlik eden olayları</li><li>Ülke veri seti ve konfigürasyon sürümü</li><li>Onarım sonrası kademeli güç kabul sonucu</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava">yüksek string Voc / DC overvoltage</a> içeriğinden farklı olarak giriş gerilimine değil AC çıkış akımındaki DC bileşene; <a href="/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis">Riso ve toprak hatası</a> rehberinden farklı olarak izolasyon direncine değil akım dalga şekline; <a href="/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis">AFCI/DC ark</a> içeriğinden farklı olarak seri ark algılamasına değil şebeke arayüzü ve inverter kontrolüne odaklanır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi yüksek alarmı</a><a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">Anti-islanding ve yeniden bağlanma</a><a href="/haberler/ges-inverter-string-current-mismatch-dusuk-akim-mppt-teshis">String Current Mismatch</a><a href="/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi">Q(U) ve cosφ(P) kontrolü</a><a href="/haberler/ges-inverter-sicakta-guc-dusuruyor-temperature-derating">Sıcaklık deratingi</a><a href="/haberler/ges-panel-hotspot-bypass-diyot-termal-kamera">Panel hot spot teşhisi</a><a href="/haberler/hibrit-inverter-batt-comm-fail-can-bms-batarya-iletisim-teshis">Hibrit inverter BMS iletişimi</a><a href="/haberler/topraklama-direnci-kac-ohm-olmali">Topraklama ve koruma ayrımı</a><a href="/elektrik-durum-merkezi/">Elektrik belirtisini sınıflandırın</a><a href="/karar-motoru">Güvenli sonraki adım</a><a href="/arama/">GES teknik araması</a></div></section>
<section class="cta"><h2>GES şebeke arayüzü olay matrisi oluşturun</h2><p>İnverter alarmı, PCC güç kalitesi, AC akım dalga şekli, sensör, grid rölesi ve firmware kayıtlarını tek zaman çizelgesinde birleştirerek şebeke kaynaklı olay ile cihaz arızasını ayırın.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">GES teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>DCInj-FAULT string geriliminin yüksek olduğu anlamına mı gelir?</summary><p>Hayır. AC çıkış akımındaki DC bileşeni ifade eder; string Voc ayrı bir alarm konusudur.</p></details><details><summary>DC injection ile kaçak akım aynı mıdır?</summary><p>Hayır. DCInj, ILeak, leakage sensor ve Riso olayları alarm koduyla ayrılmalıdır.</p></details><details><summary>Şebeke problemi alarm oluşturabilir mi?</summary><p>Şebeke ve AC kablo ilk kontrollerdendir; tekrarlı tek cihaz olayında inverter içi zincir de incelenir.</p></details><details><summary>Yeniden başlatmak yeterli midir?</summary><p>Tek geçici olayda üretici prosedürü uygulanabilir; tekrarda kör reset yerine ölçüm ve olay korelasyonu gerekir.</p></details><details><summary>Koruma limiti artırılabilir mi?</summary><p>Yetkisiz biçimde hayır. Grid-code ve güvenlik sınırları bağlantı şartlarına uygun kalmalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://usservice.solisinverters.com/support/solutions/articles/73000560423-solis-inverter-alarm-codes-complete-list-" rel="noopener">Solis — DCInj-FAULT ve ilişkili alarm kodları</a></li><li><a href="https://webstore.iec.ch/en/publication/5736" rel="noopener">IEC 61727:2004 — PV utility interface</a></li><li><a href="https://webstore.iec.ch/en/publication/6471" rel="noopener">IEC 62109-2:2011 — PV inverter safety requirements</a></li><li><a href="https://webstore.iec.ch/en/publication/71611" rel="noopener">IEC 61000-4-30:2025 — Power quality measurement methods</a></li></ul></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>ALO186 üretici, EDAŞ, yetkili servis veya resmî kabul kuruluşu değildir. İnverter AC/DC bölmelerini açmayın, grid rölesini veya kaçak akım korumasını köprülemeyin, ülke veri setini rastgele değiştirmeyin. İzolasyon, kilitleme-etiketleme ve ölçüm yalnız yetkili personel ve tam model prosedürüyle yapılmalıdır.</p></section></article></main>
<footer><div class="wrap">© <span id="y"></span> ALO186 · Bağımsız elektrik bilgi ağı</div></footer><script>document.getElementById('y').textContent=new Date().getFullYear()</script></body></html>