<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>GES İnverter DC Overvoltage / String Voltage High Alarmı | ALO186</title>
  <meta name="description" content="GES inverterde DC Overvoltage / String Voltage High alarmını fazla seri modül, soğukta Voc artışı, yanlış dizi tasarımı ve ölçüm zincirinden güvenli biçimde ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dc-overvoltage-string-voltage-high">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter DC Overvoltage / String Voltage High alarmı neden olur?","description":"PV string geriliminin inverter sınırını aşma riskini dizi tasarımı, sıcaklık ve model kanıtıyla ayıran ALO186 rehberi.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dc-overvoltage-string-voltage-high","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"PV string overvoltage"},{"@type":"DefinedTerm","name":"String Voltage High"},{"@type":"DefinedTerm","name":"PV inverter maximum input voltage"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"String Voltage High alarmı ne demek?","acceptedAnswer":{"@type":"Answer","text":"İnverterin modeline göre alarm, PV string açık devre geriliminin izin verilen giriş sınırına yaklaşması veya aşması gibi bir DC giriş gerilimi problemini gösterebilir. Tam alarm kodu ve üretici kılavuzu esas alınmalıdır."}},{"@type":"Question","name":"Fazla seri panel DC overvoltage yapabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Üretici troubleshooting dokümanları, bir stringde gereğinden fazla seri modül bulunmasının string açık devre gerilimini inverterin maksimum giriş geriliminin üzerine çıkarabileceğini belirtir."}},{"@type":"Question","name":"Soğuk hava PV string gerilimini etkiler mi?","acceptedAnswer":{"@type":"Answer","text":"PV modüllerin açık devre gerilimi sıcaklıkla değişir. Dizi tasarımında modülün üretici Voc sıcaklık katsayısı ve proje minimum sıcaklığı kullanılarak en olumsuz gerilim koşulu doğrulanmalıdır."}},{"@type":"Question","name":"Alarmı resetleyip çalıştırmaya devam etmek doğru mu?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Maksimum DC giriş gerilimi ürün güvenlik sınırıdır. Kök neden açıklanmadan alarmı tekrar tekrar resetlemek veya inverter sınırlarını değiştirmek doğru değildir; dizi tasarımı ve gerçek DC ölçümleri yetkin personelce doğrulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/elektrik-portali"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES DC Overvoltage","item":"https://alo186.com/haberler/ges-inverter-dc-overvoltage-string-voltage-high"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/elektrik-portali"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/ges-string-akimi-dusuk-mppt-farki-teshis/">String teşhisi</a><a href="/haberler/ges-inverter-izolasyon-hatasi-riso-low/">Riso Low</a><a href="/haberler/">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · inverter · DC overvoltage · string voltage · 9 dk</span><h1>GES inverter “DC Overvoltage / String Voltage High” alarmı neden olur?</h1><p class="lead">PV inverterde DC Overvoltage veya String Voltage High alarmı, “inverter bozuldu” demeden önce string tasarımını sorgulatmalıdır. Fazla seri modül, modelin maksimum DC giriş sınırının yanlış okunması, düşük sıcaklıkta modül Voc değerinin yükselmesi, yakın zamanda yapılan string değişikliği veya ölçüm/alarm zinciri aynı olayda değerlendirilmelidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Birincil kaynaklar: Huawei ve IEC</span><span>PV DC string açma, ölçme veya yeniden bağlama kullanıcı talimatı değildir</span></div></header>
<div class="answer"><strong>60 saniyelik karar</strong>İnverter modelini, tam alarm kodunu ve hangi MPPT/stringin etkilendiğini kaydedin. Alarmı tekrar tekrar resetlemeyin ve maksimum giriş gerilimi ayarını değiştirmeyin. Yetkin teknik ekip; modül sayısını, modül datasheet Voc değerini ve Voc sıcaklık katsayısını, proje minimum sıcaklığını ve inverterin mutlak maksimum DC giriş gerilimini birlikte doğrulamalıdır. Hesaplanan en olumsuz string gerilimi sınırı aşıyorsa sorun yazılım değil dizi tasarımıdır.</div>
<div class="layout"><div class="article">
<section><h2>1. String Voltage High ile DC Overvoltage aynı şey mi?</h2><p>Alarm adı üreticiye ve modele göre değişir. Huawei alarm referanslarında <strong>2001 String Voltage High</strong> ve <strong>2004 DC Overvoltage</strong> ayrı olaylar olarak tanımlanır. Bu yüzden internette başka marka için bulunan hata açıklamasını kendi inverterinize doğrudan uygulamak yerine tam alarm kimliği, inverter modeli ve firmware ile ilerlemek gerekir.</p></section>
<section><h2>2. En güçlü ilk şüphe: seri modül sayısı ve maksimum giriş gerilimi</h2><p>Huawei troubleshooting dokümanı, <em>High String Input Voltage</em> olayında bir PV stringe çok fazla modül seri bağlanmış olabileceğini ve bunun string açık devre gerilimini inverterin maksimum giriş geriliminin üzerine çıkarabileceğini açıklar. İnverter datasheetindeki <strong>maximum input voltage</strong> bir hedef çalışma gerilimi değil, aşılmaması gereken ürün sınırıdır.</p><div class="danger"><strong>Yapmayın:</strong> “Bir iki panel fazla sorun olmaz” varsayımıyla çalıştırmaya devam etmek, alarm limitini yazılımdan yükseltmek veya enerjili PV DC konnektör/string sökmek güvenli değildir.</div></section>
<section><h2>3. Neden yalnız STC Voc toplamak yeterli değildir?</h2><p>PV modülünün açık devre gerilimi sıcaklıkla değişir. Bu nedenle seri modül sayısı belirlenirken yalnız etiket üzerindeki STC Voc toplamı değil, üretici datasheetindeki Voc sıcaklık katsayısı ve proje için seçilen minimum tasarım sıcaklığı kullanılarak en olumsuz soğuk koşul gerilimi doğrulanmalıdır. IEC 62548-1 PV dizi tasarımında DC kablolama, koruma, anahtarlama ve güvenlik koşullarını sistematik biçimde ele alır.</p></section>
<section><h2>4. Alarm neden yeni ortaya çıkmış olabilir?</h2><div class="table-wrap"><table><thead><tr><th>Olay</th><th>Olası neden</th><th>Kaydedilecek kanıt</th></tr></thead><tbody><tr><td>İlk soğuk sabahlarda başladı</td><td>Soğukta Voc artışıyla gerilim marjının kaybolması</td><td>Minimum sıcaklık, modül katsayısı, alarm anı</td></tr><tr><td>Panel/string revizyonundan sonra başladı</td><td>Seri modül sayısı veya MPPT eşleşmesi değişti</td><td>Eski/yeni string planı, modül sayısı, MPPT haritası</td></tr><tr><td>Yalnız tek string/MPPT etkileniyor</td><td>Dizi konfigürasyonu veya ölçüm zinciri farkı</td><td>Etkilenen string, diğer stringlerle Vdc karşılaştırması</td></tr><tr><td>Tasarım hesabı sınır içinde, alarm yine geliyor</td><td>Ölçüm/sensör/bağlantı veya modele özgü farklı DC alarmı</td><td>Tam alarm kodu, firmware, servis ölçümü</td></tr></tbody></table></div></section>
<section><h2>5. Teknik ekip için “Voc–string–sıcaklık” kabul dosyası</h2><ul><li>İnverter tam model ve firmware</li><li>Tam alarm kodu/metni ve olay zamanı</li><li>Etkilenen MPPT ve string kimliği</li><li>String başına seri modül adedi</li><li>Modül tam modeli ve datasheet Voc değeri</li><li>Voc sıcaklık katsayısı</li><li>Proje minimum tasarım sıcaklığı</li><li>Soğuk koşul için hesaplanan maksimum string Voc</li><li>İnverter maksimum DC giriş gerilimi</li><li>Yetkin personelin ölçtüğü gerçek string Vdc ve ölçüm sıcaklığı</li><li>Varsa yakın tarihli string/optimizer/modül değişikliği</li></ul><p>Bu paket, inverter değişimi öncesinde tasarım sınırı ile gerçek saha olayını aynı tabloda karşılaştırır.</p></section>
<section><h2>6. “Daha yüksek voltajlı inverter alalım” doğru ilk karar mı?</h2><p>Hayır. Önce mevcut dizi tasarımının projeye ve mevcut inverterin üretici sınırlarına uygun olup olmadığı kanıtlanmalıdır. Sorun yanlış seri modül sayısı veya sıcaklık düzeltmesi ise yalnız inverteri büyütmek başka tasarım sorunlarını gizleyebilir. Mevcut inverter ve string düzeni kanıtla uygunsa yeni ürün almayın; ölçüm/alarm zincirini inceleyin.</p></section>
<section><h2>İlgili ALO186 rehberleri</h2><ul><li><a href="/haberler/ges-string-akimi-dusuk-mppt-farki-teshis/">GES string akımı düşük / MPPT farkı</a></li><li><a href="/haberler/ges-inverter-izolasyon-hatasi-riso-low/">GES inverter Riso Low / izolasyon hatası</a></li><li><a href="/haberler/ges-dc-ayirici-polarite-termal-ark-kabul-testi">GES DC ayırıcı polarite ve termal kabulü</a></li><li><a href="/haberler/ges-inverter-spd-parafudr-alarmi-wsd-open">GES inverter SPD / WSD Open alarmı</a></li></ul></section>
<section><h2>Kaynaklar</h2><ul class="sources"><li><a rel="nofollow noopener" href="https://support.huawei.com/enterprise/tr/doc/EDOC1100345190/a9f3cd92">Huawei — Inverter Alarm Reference: 2001 String Voltage High / 2004 DC Overvoltage</a></li><li><a rel="nofollow noopener" href="https://info.support.huawei.com/enterprise/en/doc/EDOC1100001738/fb2a5e8/troubleshooting">Huawei — Troubleshooting: High String Input Voltage</a></li><li><a rel="nofollow noopener" href="https://support.huawei.com/enterprise/en/doc/EDOC1100477089?idPath=258788303%7C258788489%7C258789981%7C261849445">Huawei SUN5000 — maximum input voltage teknik verisi</a></li><li><a rel="nofollow noopener" href="https://webstore.iec.ch/en/publication/110893">IEC 62548-1:2023+A1:2025 — Photovoltaic arrays, design requirements</a></li><li><a rel="nofollow noopener" href="https://webstore.iec.ch/en/publication/62097">IEC 60364-7-712:2025 — PV electrical installations</a></li></ul></section>
</div><aside class="sidebar"><div class="card"><strong>En değerli kanıt</strong><p>Seri modül sayısı + modül Voc/katsayı + minimum sıcaklık + inverter max DC + alarm zamanı.</p></div><div class="card"><strong>Satın alma kararı</strong><p>Dizi hesabı ve gerçek Vdc kanıtlanmadan inverter veya modül değiştirmeyin.</p></div></aside></div>
</article></main>
</body></html>
