<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter DC Overvoltage ve Yüksek Voc | ALO186</title>
<meta name="description" content="GES inverterindeki DC Overvoltage veya High String Input Voltage alarmını; string modül sayısı, soğuk hava Voc düzeltmesi, MPPT dağılımı ve gerçek DC ölçümüyle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter DC Overvoltage / High String Input Voltage: soğuk hava Voc ve string tasarımı nasıl doğrulanır?","description":"GES inverterindeki DC Overvoltage veya High String Input Voltage alarmını; string modül sayısı, soğuk hava Voc düzeltmesi, MPPT dağılımı ve gerçek DC ölçümüyle teşhis edin.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-dc-overvoltage-yuksek-string-gerilimi-voc-soguk-hava","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"DC Overvoltage"},{"@type":"DefinedTerm","name":"High String Input Voltage"},{"@type":"DefinedTerm","name":"Açık devre gerilimi"},{"@type":"DefinedTerm","name":"Voc"},{"@type":"DefinedTerm","name":"Sıcaklık katsayısı"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"Maksimum DC giriş gerilimi"},{"@type":"DefinedTerm","name":"Soğuk hava düzeltmesi"},{"@type":"DefinedTerm","name":"String tasarımı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"DC Overvoltage alarmı inverter arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Çoğu durumda alarm, bağlı PV stringin açık devre geriliminin inverterin izin verdiği DC giriş sınırını aşması veya ölçüm/bağlantı anormalliği nedeniyle oluşur. String modül sayısı ve gerçek DC ölçümü doğrulanmadan inverter arızası sonucu çıkarılmamalıdır."}},{"@type":"Question","name":"Alarm neden yalnız soğuk ve güneşli sabahlarda oluşur?","acceptedAnswer":{"@type":"Answer","text":"PV modüllerinin açık devre gerilimi sıcaklık düştükçe artabilir. Tasarımda en düşük beklenen hücre sıcaklığı ve modülün Voc sıcaklık katsayısı hesaba katılmadıysa string gerilimi soğukta sınırı aşabilir."}},{"@type":"Question","name":"İnverter açılınca gerilim düşüyorsa sorun yok mudur?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverter MPPT'ye geçtiğinde çalışma gerilimi düşebilir; ancak yeniden başlatma öncesindeki açık devre gerilimi yine maksimum DC sınırını aşabilir ve ekipmana zarar verme riski taşır."}},{"@type":"Question","name":"Bir modülü stringden çıkarmak yeterli çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Yalnız mühendislik hesabı, MPPT çalışma aralığı, minimum başlatma gerilimi, dizi eşleşmesi ve üretici sınırları doğrulanarak karar verilir. Rastgele modül çıkarmak enerji kaybı veya MPPT uyumsuzluğu oluşturabilir."}},{"@type":"Question","name":"DC alarmı silinip inverter tekrar başlatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Maksimum gerilim aşımı ihtimali dışlanmadan tekrar başlatma yapılmamalıdır. DC girişe müdahale ve konnektör ayırma yalnız güvenli durdurma ve üretici prosedürüyle yetkili personelce yapılır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES DC overvoltage"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · DC overvoltage · Voc · string · MPPT · soğuk hava · 20 dk</span><h1>GES inverter DC Overvoltage / High String Input Voltage: soğuk hava Voc ve string tasarımı nasıl doğrulanır?</h1><p class="lead"><strong>Soğukta artan açık devre gerilimini, inverterin çalışma gerilimiyle karıştırmayın.</strong> String tasarımını en düşük sıcaklığa göre doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici teknik dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>DC Overvoltage veya High String Input Voltage alarmında önce ilgili MPPT'ye bağlı seri modül sayısını, modülün Voc sıcaklık katsayısını ve sahadaki en düşük tasarım sıcaklığını kullanarak soğuk hava açık devre gerilimini hesaplayın.</strong> Ardından güvenli koşullarda string bazlı gerçek Voc ölçümüyle as-built bağlantıyı karşılaştırın. MPPT çalışma aralığında görünmek, inverterin mutlak maksimum DC giriş sınırının aşılmadığını kanıtlamaz.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody>
<tr><td>Soğuk güneşli sabah alarm, öğlen normal</td><td>Negatif sıcaklıkta yükselen Voc ve sınırda string tasarımı</td><td>Minimum sıcaklık hesabı, modül katsayısı ve sabah DC trendi</td></tr>
<tr><td>Tek MPPT'de alarm</td><td>O MPPT'de fazla modül, yanlış string eşleşmesi veya ölçüm kanalı</td><td>MPPT bazlı string haritası ve ayrı Voc ölçümü</td></tr>
<tr><td>Bakım sonrası başladı</td><td>Stringlerin yanlış terminale taşınması veya seri bağlantı değişikliği</td><td>As-built şema, etiket ve konnektör izleme</td></tr>
<tr><td>Gerçek Voc normal, alarm devam ediyor</td><td>DC ölçüm devresi, firmware veya transient olay</td><td>Kalibre cihaz karşılaştırması ve üretici tanı kaydı</td></tr>
<tr><td>Tüm inverterlerde aynı anda alarm</td><td>Ortak tasarım sınırı, çevresel sıcaklık veya sistematik montaj hatası</td><td>İnverterler arası aynı zamanlı DC ve hava verisi</td></tr></tbody></table></div></section>
<section><h2>Soğuk hava Voc neden kritik?</h2><p>PV modülü etiketindeki Voc genellikle standart test koşullarında verilir. Hücre sıcaklığı düştüğünde açık devre gerilimi artabileceği için maksimum string modül sayısı yalnız 25 °C etiket değerlerinin toplanmasıyla belirlenmez. En düşük tasarım sıcaklığı, üreticinin Voc sıcaklık katsayısı ve toleranslar kullanılarak her koşulda inverterin mutlak maksimum DC giriş geriliminin altında kalınmalıdır.</p></section>
<section><h2>MPPT çalışma aralığı ile maksimum giriş gerilimini karıştırmayın</h2><p>MPPT aralığı inverterin üretim sırasında güç takibi yapabildiği çalışma penceresidir; mutlak maksimum giriş gerilimi ise aşılmaması gereken güvenlik sınırıdır. String Voc'si start öncesinde yüksekken inverter üretime geçince Vmp seviyesine düşebilir. Bu, ilk aşım riskini ortadan kaldırmaz.</p></section>
<section><h2>Ölçüm ve tasarım birlikte doğrulanmalı</h2><p>Huawei, yüksek string giriş gerilimi alarmının fazla sayıda seri modülden kaynaklanabileceğini ve her stringin açık devre geriliminin cihaz sınırını hiçbir koşulda aşmaması gerektiğini belirtir. Aynı MPPT'ye bağlanan stringlerin modül tipi ve adet eşleşmesi de kontrol edilmelidir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps">
<li><strong>Alarmı sabitleyin:</strong> alarm kodu/alt kodu, MPPT numarası, tarih-saat ve firmware bilgisini kaydedin.</li>
<li><strong>Hava koşulunu kaydedin:</strong> dış ortam, modül arka yüzeyi veya tahmini hücre sıcaklığı ile ışınımı olay zamanına bağlayın.</li>
<li><strong>String haritasını doğrulayın:</strong> her MPPT'ye bağlı stringleri, modül tipini ve seri modül sayısını as-built şemayla karşılaştırın.</li>
<li><strong>Ürün sınırlarını alın:</strong> inverter maksimum DC giriş gerilimi, MPPT aralığı ve start gerilimini doğru modelden doğrulayın.</li>
<li><strong>Modül verisini alın:</strong> Voc, Voc sıcaklık katsayısı, üretim toleransı ve minimum tasarım sıcaklığını belgeleyin.</li>
<li><strong>Soğuk Voc hesabını yapın:</strong> en olumsuz sıcaklıkta string açık devre gerilimini toleranslarla hesaplayın.</li>
<li><strong>Gerçek Voc'yi ölçün:</strong> güvenli durdurma ve uygun DC ölçüm kategorisiyle her stringi ayrı doğrulayın.</li>
<li><strong>MPPT eşleşmesini kontrol edin:</strong> aynı MPPT'deki stringlerin modül tipi, adet, yönelim ve gölgelenme koşullarını karşılaştırın.</li>
<li><strong>Kök nedeni düzeltin:</strong> string konfigürasyonu veya bağlantıyı yalnız üretici ve tasarım sınırları içinde revize edin.</li>
<li><strong>Tekrar kabul edin:</strong> soğuk başlangıç, gün içi üretim ve yeniden başlatmada DC trendini ve alarm yokluğunu kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model ve seri numarası</li><li>Firmware ve alarm kodu/alt kodu</li><li>Maksimum DC giriş gerilimi</li><li>MPPT çalışma ve start gerilimi</li><li>Modül marka-modeli ve datasheet sürümü</li><li>Modül Voc ve sıcaklık katsayısı</li><li>String başına seri modül sayısı</li><li>MPPT/string bağlantı haritası</li><li>En düşük tasarım ortam ve hücre sıcaklığı</li><li>Soğuk Voc hesap tablosu</li><li>String bazlı gerçek Voc ölçümleri</li><li>Ölçüm cihazı kategori ve kalibrasyonu</li><li>Olay anı hava ve ışınım verisi</li><li>Revizyon sonrası soğuk başlangıç kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-toprak-hatasi-string-teshis">Riso ve toprak hatası</a> içeriğinden farklı olarak DC gerilim sınırını; <a href="/haberler/ges-inverter-afci-dc-ark-hatasi-konnektor-string-teshis">AFCI/DC ark hatası</a> içeriğinden farklı olarak seri modül sayısı ve soğuk Voc tasarımını; <a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">şebekeye yeniden bağlanma</a> içeriğinden farklı olarak PV giriş tarafını ele alır. İlgili kontroller için <a href="/haberler/parafudr-kirmizi-yesil-gosterge-uzak-kontak-degisim">parafudr göstergesi</a>, <a href="/haberler/topraklama-direnci-pens-kazik-selektif-olcum-yontemi">topraklama ölçümü</a>, <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/sektor-rehberi">sektör rehberleri</a> ve <a href="/haberler">teknik makaleler</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>PV stringler inverter kapalıyken de güneş altında tehlikeli DC gerilim üretir. Konnektörler yük altında ayrılmaz, string kısa devre edilmez ve maksimum DC sınırı aşılırken inverter zorla başlatılmaz. Hesap, ölçüm ve yeniden yapılandırma yalnız uygun kişisel koruma, DC sınıfı ekipman ve üretici talimatıyla yapılır.</p></section>
<section class="cta"><h2>String gerilimi tasarım sınırını aşıyor mu?</h2><p>Modül datasheet'i, minimum sıcaklık, string haritası ve gerçek Voc ölçümlerini tek GES kabul dosyasında birleştirin.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">Kurumsal teknik ön değerlendirme</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/6470" rel="noopener">IEC 62109-1:2010 — PV güç dönüştürücü güvenliği</a></li><li><a href="https://info.support.huawei.com/enterprise/en/doc/EDOC1100001738/fb2a5e8/troubleshooting" rel="noopener">Huawei — High String Input Voltage alarmı</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100303087/4ae2e49c/connecting-dc-input-power-cables" rel="noopener">Huawei — DC input bağlantısı ve maksimum string gerilimi</a></li><li><a href="https://solar.huawei.com/eg/products/SUN5000-Series/SUN5000-17-25K-MB0-specs/" rel="noopener">Huawei SUN5000 teknik özellikleri — maksimum DC ve MPPT aralığı</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>DC Overvoltage alarmı inverter arızası mıdır?</summary><p>Çoğu durumda alarm, bağlı PV stringin açık devre geriliminin inverterin izin verdiği DC giriş sınırını aşması veya ölçüm/bağlantı anormalliği nedeniyle oluşur. String modül sayısı ve gerçek DC ölçümü doğrulanmadan inverter arızası sonucu çıkarılmamalıdır.</p></details><details><summary>Alarm neden yalnız soğuk ve güneşli sabahlarda oluşur?</summary><p>PV modüllerinin açık devre gerilimi sıcaklık düştükçe artabilir. Tasarımda en düşük beklenen hücre sıcaklığı ve modülün Voc sıcaklık katsayısı hesaba katılmadıysa string gerilimi soğukta sınırı aşabilir.</p></details><details><summary>İnverter açılınca gerilim düşüyorsa sorun yok mudur?</summary><p>Hayır. İnverter MPPT'ye geçtiğinde çalışma gerilimi düşebilir; ancak yeniden başlatma öncesindeki açık devre gerilimi yine maksimum DC sınırını aşabilir ve ekipmana zarar verme riski taşır.</p></details><details><summary>Bir modülü stringden çıkarmak yeterli çözüm müdür?</summary><p>Yalnız mühendislik hesabı, MPPT çalışma aralığı, minimum başlatma gerilimi, dizi eşleşmesi ve üretici sınırları doğrulanarak karar verilir. Rastgele modül çıkarmak enerji kaybı veya MPPT uyumsuzluğu oluşturabilir.</p></details><details><summary>DC alarmı silinip inverter tekrar başlatılabilir mi?</summary><p>Maksimum gerilim aşımı ihtimali dışlanmadan tekrar başlatma yapılmamalıdır. DC girişe müdahale ve konnektör ayırma yalnız güvenli durdurma ve üretici prosedürüyle yetkili personelce yapılır.</p></details></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, TEİAŞ, EPİAŞ, EPDK veya herhangi bir üretici adına işlem yapmaz.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer></body></html>