<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1">
  <title>GES İnverterde Düşük İzolasyon Direnci (Riso) Alarmı | ALO186</title>
  <meta name="description" content="GES inverterinde düşük izolasyon direnci veya Riso alarmını; nem, kablo, konnektör, modül ve string kaynaklarını güvenli bir ölçüm sırasıyla ayırın.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <link rel="canonical" href="https://www.alo186.com/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-alarmi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterde düşük izolasyon direnci (Riso) alarmı","description":"PV inverterin düşük izolasyon direnci alarmında nem, string, kablo, konnektör ve modül arızasını güvenli biçimde ayıran teknik rehber.","datePublished":"2026-07-29","dateModified":"2026-07-29","mainEntityOfPage":"https://www.alo186.com/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-alarmi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"İzolasyon direnci"},{"@type":"DefinedTerm","name":"Riso"},{"@type":"DefinedTerm","name":"Toprak arızası"},{"@type":"DefinedTerm","name":"PV string"},{"@type":"DefinedTerm","name":"Nem etkisi"},{"@type":"DefinedTerm","name":"Megohmmetre"},{"@type":"DefinedTerm","name":"DC izolasyon testi"},{"@type":"DefinedTerm","name":"İnverter alarm kaydı"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Düşük izolasyon direnci alarmı inverterin bozulduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarm, inverterin DC giriş tarafı ile toprak arasındaki yalıtımın beklenen seviyenin altında algılandığını gösterir. Kaynak; nem, kablo, konnektör, modül, junction box, ezilme veya inverter giriş devresi olabilir."}},{"@type":"Question","name":"Alarm yağmurdan sonra kaybolursa sorun bitmiş sayılır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Nemle ortaya çıkan ve kuruyunca kaybolan alarm, aralıklı bir izolasyon zayıflığını işaret edebilir. Olay zamanı, hava durumu ve string bazlı ölçüm kaydıyla kök neden doğrulanmalıdır."}},{"@type":"Question","name":"İnverterdeki izolasyon eşik değeri düşürülebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici ve proje şartları doğrulanmadan alarmı susturmak için eşik düşürülmemelidir. Eşik değişikliği arızayı gidermeyebilir ve güvenlik korumasını zayıflatabilir."}},{"@type":"Question","name":"İzolasyon direnci multimetreyle ölçülür mü?","acceptedAnswer":{"@type":"Answer","text":"Sıradan multimetre çoğu durumda yeterli test gerilimi ve güvenli ölçüm düzeni sağlamaz. PV dizi gerilimine, modül ve inverter talimatlarına uygun izolasyon test cihazı ve yetkili uygulama gerekir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://www.alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://www.alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES izolasyon alarmı","item":"https://www.alo186.com/haberler/ges-inverter-dusuk-izolasyon-direnci-riso-alarmi"}]}]}</script>
</head>
<body>
<header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a></nav></header>
<main><article>
  <p class="eyebrow">GES · inverter · Riso · izolasyon direnci</p>
  <h1>GES inverterde düşük izolasyon direnci (Riso) alarmı</h1>
  <p class="lead"><strong>Doğrudan cevap:</strong> Düşük izolasyon direnci alarmı, PV dizisinin DC iletkenleri ile toprak arasında inverterin kabul ettiğinden daha düşük bir yalıtım direnci algılandığını gösterir. Alarm tek başına inverter arızası değildir. Nem, su girişi, ezilmiş kablo, uyumsuz veya kötü krimplenmiş konnektör, modül junction box arızası, kablo izolasyon hasarı ve inverter giriş devresi ayrı ayrı doğrulanmalıdır.</p>
  <div class="notice"><strong>Güvenlik sınırı:</strong> PV dizileri inverter kapalı görünse bile güneş altında tehlikeli DC gerilim üretir. Konnektör ayırma, string kısa devreleme, izolasyon testi ve inverter girişine müdahale yalnız uygun DC PPE, kilitleme-etiketleme, üretici prosedürü ve yetkili personelle yapılmalıdır.</div>

  <section><h2>Alarm neden özellikle sabah veya yağmurdan sonra görülür?</h2><p>Nem; kablo girişleri, konnektör contaları, junction box, modül arka yüzeyi veya hasarlı izolasyon üzerinden toprağa kaçak yolunu geçici olarak güçlendirebilir. Huawei kullanıcı kılavuzu, düşük izolasyon alarmının olası nedenleri arasında PV dizi-toprak kısa devresini ve nemli ortam nedeniyle zayıflayan izolasyonu sayar. Alarmın gün içinde kaybolması arızanın giderildiğini kanıtlamaz; yalnız ölçüm koşulunun değiştiğini gösterebilir.</p><table><thead><tr><th>Gözlem</th><th>Olası yön</th><th>Tek başına kanıtlamadığı</th></tr></thead><tbody><tr><td>Yağmur, çiğ veya yıkama sonrası alarm</td><td>Su girişi, conta, konnektör, kablo veya modül izolasyonu</td><td>Kesin olarak tek bir konnektör arızası</td></tr><tr><td>Belirli MPPT/string bağlanınca alarm</td><td>İlgili dizi, kablo veya modül grubu</td><td>İnverterin tamamen sağlam olduğu</td></tr><tr><td>Bütün stringler ayrıyken alarm</td><td>İnverter giriş tarafı, ölçüm düzeni veya bağlantı hatası</td><td>İnverter kartının kesin değişmesi gerektiği</td></tr><tr><td>Kuruyunca normale dönme</td><td>Aralıklı/nem duyarlı zayıflık</td><td>Sistemin kalıcı olarak güvenli olduğu</td></tr></tbody></table></section>

  <section><h2>Güvenli teşhis sırası</h2><ol><li><strong>Olay kaydını koruyun:</strong> Alarm kodu, inverter modeli, firmware, saat, hava durumu, aktif MPPT/string ve yeniden bağlanma zamanını kaydedin.</li><li><strong>Görsel inceleme yapın:</strong> DC kablo ezilmesi, kemirgen hasarı, su izi, gevşek rakor, yanık izi, modül arka yüzey çatlağı ve uyumsuz konnektör eşleşmesini arayın.</li><li><strong>Üretici konumlandırmasını kullanın:</strong> İnverter alarm ekranı string veya tahmini konum veriyorsa bunu başlangıç kanıtı olarak kullanın; tek başına parça değişim kararı saymayın.</li><li><strong>Stringleri kontrollü ayırın:</strong> Üretici prosedürüne göre güvenli izolasyon sonrasında alarmın hangi giriş veya stringle ilişkili olduğunu belirleyin.</li><li><strong>Gerilim ve polarite kontrolü yapın:</strong> Açık devre gerilimi, kutup-toprak gerilim dağılımı ve polariteyi model sınırlarıyla karşılaştırın.</li><li><strong>İzolasyon direncini ölçün:</strong> İnverter ve hassas elektronikler test devresinden üretici talimatına göre ayrıldıktan sonra, uygun test gerilimi ve PV uyumlu cihazla string bazlı ölçüm yapın.</li><li><strong>Segmentleyerek daraltın:</strong> Problemli stringi modül gruplarına bölüp kablo, konnektör, junction box ve modülü sırayla ayırın.</li><li><strong>Onarım sonrası kabul alın:</strong> Kuru ve mümkünse nemli koşulda tekrar ölçüm, inverter self-test, alarm geçmişi ve termal/string performans kontrolüyle kapanış kaydı oluşturun.</li></ol></section>

  <section><h2>Hangi yanlış müdahaleler riski büyütür?</h2><ul><li>Alarmı susturmak için izolasyon koruma eşiğini rastgele düşürmek.</li><li>İnverterin önerdiği tahmini konumu kesin arıza noktası kabul edip toplu parça değiştirmek.</li><li>Yük altında veya ark riski varken DC konnektörü ayırmak.</li><li>Farklı üretici konnektörleri yalnız mekanik olarak oturduğu için uyumlu kabul etmek.</li><li>İnverter bağlıyken uygunsuz megger testi uygulayıp elektronik devreye test gerilimi vermek.</li><li>Alarm kuruyunca kaybolduğu için olay kaydını kapatmak.</li></ul><div class="notice"><strong>Satın almama sınırı:</strong> String bazlı ölçüm inverteri işaret etmiyorsa yeni inverter almak; arıza noktası doğrulanmadan bütün modülleri veya konnektörleri değiştirmek gerekli değildir. Önce arıza bölgesi ölçümle daraltılmalıdır.</div></section>

  <section><h2>Ölçüm raporunda hangi alanlar bulunmalı?</h2><p>Rapor; inverter ve MPPT kimliği, string sayısı, modül modeli, ölçüm tarihi ve hava koşulu, açık devre gerilimi, kutup-toprak gerilimleri, uygulanan izolasyon test gerilimi, ölçüm süresi, ölçülen değer, cihaz seri/kalibrasyon bilgisi, ayrılan ekipmanlar, bulunan fiziksel kusur ve onarım sonrası tekrar testini içermelidir. Evrensel bir MΩ eşiği yayımlamak doğru değildir; eşik sistem gerilimi, dizi yapısı, inverter topolojisi, modül sayısı ve üretici şartına göre doğrulanır.</p></section>

  <section><h2>Birincil kaynaklar neyi doğruluyor?</h2><p>Huawei kılavuzu düşük izolasyon alarmında dizi-toprak kısa devresi ile nem etkisini olası nedenler olarak tanımlar ve bazı modellerde otomatik arıza konumlandırma akışını açıklar. SMA servis dokümanı, gerilim ölçümü yeterli kanıt sağlamadığında uygun izolasyon direnci ölçümünün daha kesin sonuç verebileceğini; ölçümün güvenli ayırma düzeniyle yapılması gerektiğini belirtir. SolarEdge uygulama notu inverter izolasyon arızasının sistematik olarak daraltılmasına odaklanır. IEC 62446-1, şebekeye bağlı PV sistemlerinde dokümantasyon, muayene ve devreye alma testleri için çerçeve sunar.</p><ul><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" rel="noopener" target="_blank">Huawei — İzolasyon direnci arızasını konumlandırma ↗</a></li><li><a href="https://manuals.sma.de/SBxx-LV-JP-41/en-US/391466379.html" rel="noopener" target="_blank">SMA — PV sisteminde toprak arızası ve izolasyon ölçümü ↗</a></li><li><a href="https://knowledge-center.solaredge.com/en/application-note-solaredge-terramax-inverter-isolation-fault-troubleshooting" rel="noopener" target="_blank">SolarEdge — İnverter izolasyon arızası teşhis notu ↗</a></li><li><a href="https://webstore.iec.ch/en/publication/63726" rel="noopener" target="_blank">IEC — IEC 62446-1:2016+A1:2018 PV test ve dokümantasyon ↗</a></li><li><a href="https://info.support.huawei.com/DpinfoAppDoc/pre_erp_slice_00/doc/owner/pv_ess/en/en-us_topic_0000002471623636.html" rel="noopener" target="_blank">Huawei — İzolasyon koruma eşiği parametre açıklaması ↗</a></li></ul><p class="updated">Son doğrulama: 29 Temmuz 2026. Alarm kodu, eşik, test gerilimi ve ayırma sırası tam inverter, modül ve optimizör modelinin güncel üretici dokümanından yeniden doğrulanmalıdır.</p></section>

  <section><h2>Mevcut içerikten görev ayrımı</h2><p><a href="/haberler/ges-string-akimi-dusuk-mppt-uretim-farki">String akımı ve MPPT farkı rehberi</a> üretim dengesizliğini; <a href="/haberler/ges-mc4-konnektor-capraz-eslestirme-krimp-hatasi">MC4 çapraz eşleştirme rehberi</a> konnektör uyumu ve krimpi inceler. Bu sayfa ise inverterin DC-toprak izolasyon alarmında arızanın string, kablo, modül, konnektör veya inverter tarafında nasıl daraltılacağını açıklar.</p></section>

  <section><h2>İlgili rehberler ve araçlar</h2><div class="link-grid"><a href="/haberler/ges-string-akimi-dusuk-mppt-uretim-farki">String/MPPT üretim farkı</a><a href="/haberler/ges-mc4-konnektor-capraz-eslestirme-krimp-hatasi">PV konnektör ve krimp kabulü</a><a href="/hesaplama/ges-aylik-uretim-saglik-gunlugu/">GES aylık üretim günlüğü</a><a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik kanıt envanteri</a><a href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir ve kabul paketi</a><a href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES teknik incelemesi</a></div></section>

  <section class="cta"><h2>Parça değiştirmeden önce problemli stringi kanıtlayın</h2><p>Alarm zaman çizelgesi, string bazlı izolasyon ölçümü, görsel inceleme ve onarım sonrası tekrar test bir araya geldiğinde gereksiz inverter veya modül değişimi azalır.</p><a class="button" href="/hizmetler/ges-batarya-ev-sarj-fizibilitesi/">GES izolasyon ve performans inceleme kapsamını gör</a><p class="fine"><strong>Ticari sınır:</strong> ALO186 inverter veya modül üreticisi, EPC, dağıtım şirketi ya da resmî kabul kuruluşu değildir. Rehber belirli bir ürünün değiştirilmesini veya satın alınmasını zorunlu kılmaz.</p></section>

  <section class="faq"><h2>Sık sorulanlar</h2><details><summary>Riso değeri kaç MΩ olmalıdır?</summary><p>Tek bir evrensel sayı doğru değildir. İnverter topolojisi, DC sistem gerilimi, paralel string sayısı, modül özellikleri ve üretici koruma eşiği birlikte değerlendirilmelidir.</p></details><details><summary>Alarm yalnız sabah çıkıyorsa beklenebilir mi?</summary><p>Beklemek yerine olay kaydı tutulmalı ve nem duyarlı arıza olasılığı araştırılmalıdır. Alarmın kaybolması izolasyon kusurunun kalıcı olarak ortadan kalktığını kanıtlamaz.</p></details><details><summary>Termal kamera izolasyon arızasını bulur mu?</summary><p>Bazı temas ve ısınma sorunlarını gösterebilir; ancak soğuk, aralıklı veya yüksek dirençli toprak kaçaklarını dışlayamaz. İzolasyon ölçümünün yerine geçmez.</p></details><details><summary>İzolasyon alarmı üretimi düşürür mü?</summary><p>İnverter güvenlik nedeniyle şebekeye bağlanmaz veya ilgili girişi devre dışı bırakırsa üretim kaybı oluşabilir. Üretim verisi arıza konumunu tek başına belirlemez.</p></details></section>
</article></main>
<footer class="site-footer"><p>ALO186 bağımsız bilgilendirme platformudur; inverter üreticisi, EPC veya resmî kabul kuruluşu değildir.</p></footer>
</body></html>