<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES Inverter Isolation Fault ve Riso Low Teşhisi | ALO186</title>
<meta name="description" content="GES inverterinde Isolation Fault veya Riso Low alarmını yağmur, DC kablo, MC4, modül, SPD ve string bazlı izolasyon ölçümüyle güvenle ayırın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Isolation Fault / Riso Low alarmı nasıl çözülür?","description":"GES inverterinde Isolation Fault veya Riso Low alarmını yağmur, DC kablo, MC4, modül, SPD ve string bazlı izolasyon ölçümüyle güvenle ayırın.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Isolation Fault"},{"@type":"DefinedTerm","name":"Riso Low"},{"@type":"DefinedTerm","name":"Insulation Resistance"},{"@type":"DefinedTerm","name":"PV String"},{"@type":"DefinedTerm","name":"Ground Fault"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"DC Connector"},{"@type":"DefinedTerm","name":"PV Junction Box"},{"@type":"DefinedTerm","name":"DC SPD"},{"@type":"DefinedTerm","name":"Wet Insulation"},{"@type":"DefinedTerm","name":"Transformerless Inverter"},{"@type":"DefinedTerm","name":"PV Acceptance Test"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Yağmurdan sonra çıkan Isolation Fault kendiliğinden kaybolursa sorun bitmiş midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Nem veya çiğ kusurlu izolasyonu görünür hâle getirebilir; aynı çevresel koşullarda olay trendi ve string bazlı test yapılmalıdır."}},{"@type":"Question","name":"Riso Low doğrudan inverter arızası mıdır?","acceptedAnswer":{"@type":"Answer","text":"Genellikle PV dizisi, kablo veya konnektör tarafı araştırılır; ancak inverter giriş devresi ve ölçüm kanalı da üretici prosedürüyle ayrılmalıdır."}},{"@type":"Question","name":"Her stringi megger ile ölçmek güvenli midir?","acceptedAnswer":{"@type":"Answer","text":"Yalnız uygun PV ayırma-kısa devre düzeni, doğru test gerilimi ve yetkili personel ile yapılmalıdır; test gerilimi modül ve ekipman sınırlarını aşmamalıdır."}},{"@type":"Question","name":"Düşük izolasyon direnci hangi parçadan kaynaklanabilir?","acceptedAnswer":{"@type":"Answer","text":"DC kablo, MC4 uyumsuzluğu, junction box, modül backsheet, su alan ek, DC SPD veya kablonun metal konstrüksiyona teması neden olabilir."}},{"@type":"Question","name":"Alarm silinince string tekrar devreye alınabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Sorunlu bölüm bulunup giderilmeden ve üreticiye uygun izolasyon/işlev testi geçmeden string tekrar bağlanmamalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES inverter Isolation Fault / Riso Low alarmı nasıl çözülür?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · Isolation Fault · Riso Low · yağmur sonrası · 25 dk</span><h1>GES inverter Isolation Fault / Riso Low alarmı nasıl çözülür?</h1><p class="lead"><strong>DC izolasyon alarmını bypass etmeyin ve stringleri gelişigüzel yeniden bağlamayın.</strong> PV dizisi gün ışığında tehlikeli DC gerilim üretir; olay koşulunu, etkilenen MPPT/string grubunu ve yetkili izolasyon testini aynı çevresel koşullarda doğrulayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkili personelce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Isolation Fault / Riso Low, PV dizisinin toprağa karşı izolasyon direncinin inverterin güvenli bağlantı eşiğinin altında algılandığını gösterir.</strong> Hasarlı DC kablo, gevşek veya su alan konnektör, modül arka yüzü/junction box, DC SPD, sıkışmış kablo ve nem-çiğ etkisi olası nedenlerdir. Yağmur sonrası geçici kaybolması arızayı güvenli yapmaz. Kabul ölçütü yalnız inverterin yeniden başlaması değil; sorunlu stringin güvenli biçimde ayrılması, beklenen Riso ile ölçülen değerin karşılaştırılması, fiziksel kusurun giderilmesi ve kuru/ıslak koşul trendinde alarmın tekrarlamamasıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Yalnız yağmur, çiğ veya sabah saatlerinde alarm</td><td>Nemle belirginleşen kablo, konnektör veya modül izolasyon kusuru</td><td>Olayı aynı çevresel koşul ve saatte string/MPPT bazında yeniden doğrulayın</td></tr><tr><td>Belirli MPPT bağlanınca alarm</td><td>O MPPT’ye bağlı string, konnektör, SPD veya kablo yolu</td><td>Stringleri güvenli ayırma planıyla tek tek ve çapraz eşlemeden test edin</td></tr><tr><td>Kablo hareketi veya rüzgârla alarm</td><td>Ezilmiş/sürtünen DC kablo ya da gevşek konnektör</td><td>Kablo güzergâhı, kelepçe, metal temas ve termal/görsel kanıtı inceleyin</td></tr><tr><td>Bütün stringler ayrıyken alarm sürüyor</td><td>İnverter giriş ölçümü, DC SPD veya iç devre olasılığı</td><td>Üretici servis prosedürü ve giriş tarafı doğrulamasıyla sorumluluğu ayırın</td></tr></tbody></table></div></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps"><li><strong>Alan güvenliği:</strong> Gün ışığında PV kablolarının enerjili kalabileceğini kabul edin; ark, duman, erime veya su içindeki ekipmanda alanı izole edin.</li><li><strong>Olay kaydı:</strong> Tam inverter kodu, tarih-saat, hava, nem, DC gerilim, MPPT ve tekrar süresini dışa aktarın.</li><li><strong>Topoloji haritası:</strong> String–MPPT eşleşmesini, modül sayısını, DC SPD/ayırıcıları ve kablo güzergâhını as-built ile doğrulayın.</li><li><strong>Görsel inceleme:</strong> Konnektör, junction box, backsheet, kablo, çatı geçişi, keskin kenar, hayvan hasarı ve su girişini enerjisiz güvenli durumda inceleyin.</li><li><strong>Gerilimle yer belirleme:</strong> Üreticinin izin verdiği yöntemde PV+ ve PV− ile PE arasındaki gerilim davranışını yalnız yetkili ölçümle değerlendirin.</li><li><strong>String bazlı Riso:</strong> Uygun ayırma ve kısa devre donanımıyla, test gerilimi ekipman sınırlarını aşmadan her stringin izolasyon direncini ölçün.</li><li><strong>Beklenen değer:</strong> Modül sayısı, üretici verisi, sistem kapasitesi ve inverterin model eşiğine göre beklenen Riso’yu hesaplayıp ölçümle karşılaştırın.</li><li><strong>Bileşen ayrımı:</strong> Sorunlu stringte konnektör, kablo segmenti, modül/junction box ve DC SPD’yi tek değişkenli testlerle ayırın.</li><li><strong>Onarım ve kayıt:</strong> Uyumsuz konnektör, hasarlı kablo veya modülü onaylı yöntemle değiştirin; tork, fotoğraf ve ölçüm kaydı oluşturun.</li><li><strong>Tekrar kabul:</strong> Kuru ve mümkünse olayı üreten nemli koşulda inverter self-test, Riso trendi, üretim ve alarm tekrarını doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model ve firmware</li><li>Tam olay kodu ve açıklaması</li><li>Tarih-saat, yağmur, nem ve sıcaklık</li><li>String–MPPT eşleme planı</li><li>String başına modül sayısı ve Voc</li><li>PV+–PE ve PV−–PE ölçümleri</li><li>Her string Riso sonucu</li><li>Kullanılan test cihazı ve test gerilimi</li><li>DC kablo güzergâhı ve fiziksel bulgu</li><li>Konnektör marka/uyumluluk kaydı</li><li>Modül junction box/backsheet durumu</li><li>DC SPD ve ayırıcı kontrolü</li><li>Onarım sonrası inverter self-test</li><li>Kuru/ıslak koşul tekrar kabulü</li></ol></section>
<section class="warning"><h2>Bağımsızlık ve uygulama sınırı</h2><p><strong>Koruma, interlock, topraklama, izolasyon izleme veya yüksek gerilim güvenlik işlevlerini köprülemeyin.</strong> Enerjili ölçüm, dönen makine, PV DC devresi ve BESS yüksek gerilim kabini ölümcül elektriksel, mekanik, ark ve yangın riski oluşturabilir. ALO186 üretici, yetkili servis, EDAŞ veya resmî kabul kuruluşu değildir; tam model kılavuzu, saha risk değerlendirmesi ve yetkili personel prosedürü önceliklidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>GES PID</strong>, <strong>string akım dengesizliği</strong> veya <strong>üretim düşüşü</strong> içeriklerini tekrar etmez. Özgün görev, inverterin toprağa karşı düşük izolasyon algısını yağmur/nem etkisiyle birlikte string, kablo, konnektör, modül ve DC SPD düzeyinde yerelleştirmektir.</p></section>
<section><h2>İlgili ALO186 rehberleri ve araçları</h2><div class="links"><a href="/haberler/ges-pid-potential-induced-degradation-anti-pid-teshis">GES PID ve anti-PID teşhisi</a><a href="/haberler/ges-string-akim-dengesizligi-mppt-uretim-kaybi-teshis">GES string akım dengesizliği</a><a href="/haberler/parafudr-kirmizi-gosterge-spd-omru-uzak-kontak-bakim">Parafudr ve SPD bakım rehberi</a><a href="/sektor-rehberi/ges-gunes-enerjisi-sistemi-rehberi">GES sistem rehberi</a><a href="/hesaplama/gunes-paneli-uretim-hesaplama">Güneş paneli üretim hesabı</a><a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a><a href="/elektrik-kesintisi">Elektrik Kesintisi Merkezi</a><a href="/haberler">Tüm teknik makaleler</a><a href="/sektor-rehberi">Sektör rehberleri</a><a href="/karar-motoru">Elektrik Karar Motoru</a><a href="/kaynaklar">Birincil kaynaklar</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section class="cta"><h2>GES DC izolasyon ve tekrar kabul matrisi</h2><p>String–MPPT haritası, hava koşulu, Riso ölçümleri, fiziksel kusur, onarım kanıtı ve inverter self-test sonucunu tek teknik dosyada birleştirin.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik değerlendirme kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Yağmurdan sonra çıkan Isolation Fault kendiliğinden kaybolursa sorun bitmiş midir?</summary><p>Hayır. Nem veya çiğ kusurlu izolasyonu görünür hâle getirebilir; aynı çevresel koşullarda olay trendi ve string bazlı test yapılmalıdır.</p></details><details><summary>Riso Low doğrudan inverter arızası mıdır?</summary><p>Genellikle PV dizisi, kablo veya konnektör tarafı araştırılır; ancak inverter giriş devresi ve ölçüm kanalı da üretici prosedürüyle ayrılmalıdır.</p></details><details><summary>Her stringi megger ile ölçmek güvenli midir?</summary><p>Yalnız uygun PV ayırma-kısa devre düzeni, doğru test gerilimi ve yetkili personel ile yapılmalıdır; test gerilimi modül ve ekipman sınırlarını aşmamalıdır.</p></details><details><summary>Düşük izolasyon direnci hangi parçadan kaynaklanabilir?</summary><p>DC kablo, MC4 uyumsuzluğu, junction box, modül backsheet, su alan ek, DC SPD veya kablonun metal konstrüksiyona teması neden olabilir.</p></details><details><summary>Alarm silinince string tekrar devreye alınabilir mi?</summary><p>Sorunlu bölüm bulunup giderilmeden ve üreticiye uygun izolasyon/işlev testi geçmeden string tekrar bağlanmamalıdır.</p></details></section>
<section><h2>Kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde resmî standart ve üretici dokümanlarından doğrulandı. Modelden bağımsız sabit eşik yayımlanmaz; tam ürün kılavuzu ve proje ayar hesabı önceliklidir.</p><ul><li><a href="https://manuals.sma.de/STPxxUS50/en-US/14585885579.html" rel="noopener" target="_blank">SMA Event 3501 — Insulation failure</a></li><li><a href="https://manuals.sma.de/STPxx3SE40/de-DE/14267430539.html" rel="noopener" target="_blank">SMA PV sisteminde izolasyon direnciyle toprak hatası kontrolü</a></li><li><a href="https://www.sma.de/en/partners/knowledgebase/which-inverter-is-the-right-one" rel="noopener" target="_blank">SMA Riso ve kaçak akım teknik açıklaması</a></li><li><a href="https://webstore.iec.ch/en/publication/63726" rel="noopener" target="_blank">IEC 62446-1 PV devreye alma, test ve dokümantasyon</a></li></ul></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız elektrik bilgi platformudur; EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
