<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter İzolasyon Direnci Düşük Hatası | ALO186</title><meta name="description" content="GES inverterinde Low insulation resistance, insulation failure veya Riso low hatasının nedenlerini; yağmur, PV string, DC kablo ve konnektör ayrımıyla öğrenin."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter izolasyon direnci düşük hatası: Nedenleri ve güvenli kontrol sırası","description":"PV inverter Low insulation resistance ve Riso low hatasını nem, PV string, modül, konnektör ve DC kablo nedenleriyle ayıran teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ges-inverter-izolasyon-direnci-dusuk-hatasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Low insulation resistance"},{"@type":"DefinedTerm","name":"PV string ground fault"},{"@type":"DefinedTerm","name":"Riso"},{"@type":"DefinedTerm","name":"DC izolasyon ölçümü"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter izolasyon direnci düşük hatası neden olur?","acceptedAnswer":{"@type":"Answer","text":"PV modülü, DC kablo, DC konnektör veya stringin toprağa karşı izolasyonu bozulmuş olabilir. Yağmur, çiy ve yüksek nem hatayı görünür hâle getirebilir."}},{"@type":"Question","name":"Hata yalnız yağmurda oluşuyorsa önemsenmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Yağmur veya çiy mevcut zayıf izolasyonu tetikleyebilir. Olay zamanı kaydedilmeli ve PV string yetkili kişi tarafından kontrol edilmelidir."}},{"@type":"Question","name":"İnverteri resetlemek sorunu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Reset alarmı geçici olarak silebilir ancak izolasyon kusurunu gidermez. Hata tekrarlıyorsa DC tarafı test edilmelidir."}},{"@type":"Question","name":"Kullanıcı DC konnektörleri ayırabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. PV dizileri ışık altında tehlikeli DC gerilim üretir. Ayırma ve ölçüm yalnız uygun ekipmanlı yetkili kişi tarafından yapılmalıdır."}}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ekipman-bakim-plani/">Bakım planı</a><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi hatası</a><a href="/haberler">Makaleler</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">GES · Riso · izolasyon · ground fault · 12 dk</span><h1>GES inverter izolasyon direnci düşük hatası: Nedenleri ve güvenli kontrol sırası</h1><p class="lead">Low insulation resistance, insulation failure, Riso low veya ground fault alarmı; PV dizisinin toprağa karşı izolasyonunun güvenli bağlantı sınırının altında algılandığını gösterir. İnverter güvenlik nedeniyle üretimi durdurabilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: Huawei / SMA / Fronius</span><span>Bağımsız bilgi; inverter servisi veya ölçüm raporu değildir</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>Hata kodunu, etkilenen MPPT veya <strong>PV string</strong> bilgisini, tarih-saat ve hava koşulunu kaydedin. Alarm <strong>yağmur</strong> veya çiyde ortaya çıkabilir; bu durum kusurun önemsiz olduğu anlamına gelmez. Modül, kablo ve <strong>DC konnektör</strong> toprağa karşı <strong>yetkili kişi</strong> tarafından test edilmelidir.</div><div class="layout"><div class="article"><section><h2>1. İnverter neden şebekeye bağlanmaz?</h2><p>Birçok trafosuz PV inverter, devreye girmeden önce DC girişlerin toprağa karşı izolasyonunu kontrol eder. Huawei, ölçülen değer eşikten düşükse inverterin şebekeye bağlanmadığını; Fronius da düşük izolasyon algılandığında enerji beslemesinin engellendiğini açıklar.</p><div class="warning"><strong>Güvenlik sınırı:</strong> Koruma eşiğini rastgele değiştirmek, alarmı görmezden gelmek veya stringi kontrol etmeden tekrar devreye almak doğru değildir. Toprak hatası elektrik çarpması ve ark riski oluşturabilir.</div></section><section><h2>2. En sık nedenler</h2><div class="grid"><div class="card"><h3>Hasarlı DC kablo</h3><p>UV, keskin kenar, kemirgen veya mekanik sıkışma izolasyonu zedeleyebilir.</p></div><div class="card"><h3>Konnektör ve ek</h3><p>Uyumsuz, tam oturmamış veya su almış DC konnektör toprağa kaçak oluşturabilir.</p></div><div class="card"><h3>Modül veya bağlantı kutusu</h3><p>Çatlak arka tabaka ve junction box kusuru izolasyonu düşürebilir.</p></div><div class="card"><h3>Nem, yağmur ve çiy</h3><p>Nem, mevcut zayıf izolasyonu geçici veya tekrarlayan biçimde görünür hâle getirebilir.</p></div><div class="card"><h3>Metal çerçeve teması</h3><p>Hasarlı canlı DC kablo, topraklanmış metal bölüme temas edebilir.</p></div><div class="card"><h3>İnverter ölçüm devresi</h3><p>Stringler sağlamsa sensör veya cihaz donanımı servis tarafından incelenir.</p></div></div></section><section><h2>3. Olay desenini kaydedin</h2><div class="table-wrap"><table><thead><tr><th>Desen</th><th>Olası yorum</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Yalnız sabah çiyinde veya yağmurda</td><td>Nem zayıf izolasyonu tetikliyor olabilir</td><td>Aynı koşulda string bazlı test</td></tr><tr><td>Kuru havada sürekli</td><td>Kalıcı kablo, modül veya konnektör kusuru olasılığı</td><td>Yetkili izolasyon ölçümü</td></tr><tr><td>Belirli MPPT devre dışıyken kayboluyor</td><td>Kusur ilgili stringte olabilir</td><td>Üretici prosedürüyle bölümleme</td></tr><tr><td>Tüm stringler sağlıklı, alarm sürüyor</td><td>İnverter ölçüm devresi incelenir</td><td>Yetkili servis</td></tr></tbody></table></div></section><section><h2>4. Kullanıcının güvenle toplayabileceği kanıtlar</h2><ol class="steps"><li>Tam hata kodunu ve açıklamayı kaydedin.</li><li>Tarih, saat, yağmur, çiy ve nem durumunu not edin.</li><li>Uygulamada görünen MPPT veya string bilgisini saklayın.</li><li>Alarmın kaç kez tekrarlandığını izleyin.</li><li>Çatıya çıkmayın, DC konnektöre dokunmayın ve pano açmayın.</li></ol><p><a class="button" href="/hesaplama/ekipman-bakim-plani/">GES alarmını bakım planına kaydedin</a></p></section><section><h2>5. Yetkili kontrol sırası</h2><p>SMA, izolasyon ölçümünün sistemi güvenle ayırabilen uygun cihaz ve izolasyon ölçerle yapılmasını; gerekli ekipman yoksa ölçüm yapılmamasını belirtir. Her string ayrı test edilir ve test gerilimi üretici sınırını aşmaz.</p><ol class="steps"><li>İnverteri üretici prosedürüne göre AC ve DC kaynaklardan güvenle ayırın.</li><li>Her PV string için toprağa karşı izolasyon ölçümü yapın.</li><li>Sapma gösteren stringte modül, kablo, ek ve konnektörü bölümleyin.</li><li>Kusur giderilmeden stringi yeniden bağlamayın.</li><li>Stringler sağlıklıysa inverter servis tanılamasına ilerleyin.</li></ol><div class="danger"><strong>Tehlike:</strong> PV modülleri inverter kapalıyken bile ışık altında DC gerilim üretir. DC konnektörü yük altında ayırmak ark oluşturabilir.</div></section><section><h2>6. Diğer hata türleriyle karıştırmayın</h2><ul><li><strong>Şebeke gerilimi yüksek:</strong> AC bağlantı ve PCC incelenir.</li><li><strong>DC gerilim yüksek:</strong> Seri panel sayısı ve soğuk hava Voc kontrol edilir.</li><li><strong>Ark hatası:</strong> Seri ark ve bağlantı kusurları araştırılır.</li><li><strong>Low insulation resistance:</strong> DC dizinin toprağa karşı izolasyonu araştırılır.</li></ul><p><a class="button secondary" href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi yüksek hatasıyla farkını inceleyin</a></p></section><section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100382975/b669e6f0/locating-insulation-resistance-faults" rel="nofollow noopener">Huawei — Low insulation resistance, PV-toprak kusuru ve nem nedenleri</a></li><li><a href="https://manuals.sma.de/STPxx3SE40/en-US/15215446283.html" rel="nofollow noopener">SMA — Event 3503, kusurlu izolasyon, konnektör, yağmur ve çiy</a></li><li><a href="https://manuals.sma.de/STP50-40/en-US/391466379.html" rel="nofollow noopener">SMA — string bazlı toprak hatası ve izolasyon ölçümü</a></li><li><a href="https://manuals.fronius.com/html/4204102124/en-US.html" rel="nofollow noopener">Fronius — izolasyon direnci düşükse şebekeye bağlanmama</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Eşik ve yöntem inverter, modül ve sistem topolojisine göre değişir; tam model kılavuzu esas alınmalıdır.</p></section></div><aside class="sidebar"><div class="side-card"><h2>Hızlı kanıt listesi</h2><ul><li>Hata kodu ve saat</li><li>Yağmur/çiy/nem durumu</li><li>MPPT veya PV string</li><li>Tekrar sıklığı</li><li>Kullanıcı DC müdahalesi yapmaz</li></ul></div><div class="side-card"><h2>İlgili içerikler</h2><p><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi yüksek hatası</a></p><p><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">DC/AC oranı ve clipping</a></p></div></aside></div></article></main><footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; GES kurulum firması, inverter servisi, EDAŞ veya proje onay kuruluşu değildir.</p></div></footer></body></html>