<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>GES İnverter Reaktif Güç Kabul Testi: cos φ ve Q(V)</title><meta name="description" content="GES inverter reaktif güç kabul testini bağlantı noktası ölçümü, cos φ, Q(V), işaret yönü, haberleşme ve kayıt kanıtlarıyla hazırlayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterinde cos φ ve Q(V) reaktif güç ayarları nasıl kabul edilir?","description":"GES inverter reaktif güç kabul testini bağlantı noktası ölçümü, cos φ, Q(V), işaret yönü, haberleşme ve kayıt kanıtlarıyla hazırlayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"GES"},{"@type":"DefinedTerm","name":"inverter"},{"@type":"DefinedTerm","name":"reaktif güç"},{"@type":"DefinedTerm","name":"cos φ"},{"@type":"DefinedTerm","name":"Q(V)"},{"@type":"DefinedTerm","name":"bağlantı noktası"},{"@type":"DefinedTerm","name":"devreye alma"}],"citation":["https://webstore.iec.ch/en/publication/62452","https://webstore.iec.ch/en/publication/90029","https://manuals.sma.de/EDMM-10/en-US/13971373323.html","https://www.teias.gov.tr/reaktif-guc-kontrolu-hizmeti","https://www.teias.gov.tr/duyurular/01-ocak-2026-tarihinden-sonra-gecerli-olacak-yardimci-kaynakli-santrallerin-reaktif-guc-kontrolu-veri-kayit-dosyalarinin-formatlari-hakkinda-duyuru","https://manuals.sma.de/STPxxx70/en-US/10413884811.html"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverterinde cos φ değeri her tesiste aynı mı olmalıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Hedef değer bağlantı seviyesi, anlaşma, işletmeci talebi, tesis gücü ve çalışma moduna göre değişebilir. Başka bir santralden alınan cos φ ayarı, bağlantı noktasında yanlış reaktif güç üretimine yol açabilir."}},{"@type":"Question","name":"Q(V) kontrolü için yalnız gerilim ölçmek yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Kapalı çevrim tesis kontrolünde genellikle yeterli değildir. Bağlantı noktasında V, P ve Q değerlerini doğru yönde ölçen uygun sayaç gerekir; üretici dokümanı cos φ kontrol modunda da bağlantı noktası ölçümünü ister."}},{"@type":"Question","name":"İnverter gece reaktif güç verebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı modeller ve konfigürasyonlar sıfır aktif güçte reaktif güç sağlayabilir; ancak mod uyumluluğu, yardımcı tüketim, termal sınır ve işletmeci talebi model bazında doğrulanmalıdır. Bu özellik evrensel kabul edilmemelidir."}},{"@type":"Question","name":"Reaktif güç testi yapılmadan yalnız parametre ekranı teslim için yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Parametre ekranı niyeti gösterir; sayaç yönü, gerçek bağlantı noktası kVAr cevabı, zamanlama, kararlılık ve haberleşme kaybı davranışı yük altında ölçülmeden işlev kanıtlanmış olmaz."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"GES inverterinde cos φ ve Q(V) reaktif güç ayarları nasıl kabul edilir?","item":"https://alo186.com/haberler/ges-inverter-reaktif-guc-cos-phi-qv-kabul-testi"}]}]}</script></head>
<body data-ai-cms-id="cms_3e8b7a4d1c9f2650" data-ai-cms-version="1" data-risk-class="legal"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · legal risk</span><h1>GES inverterinde cos φ ve Q(V) reaktif güç ayarları nasıl kabul edilir?</h1><p class="lead">GES inverter reaktif güç kabul testini bağlantı noktası ölçümü, cos φ, Q(V), işaret yönü, haberleşme ve kayıt kanıtlarıyla hazırlayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 6</span><span>Kalite puanı: 88/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>GES inverter reaktif güç kabul testi, yalnız ekranda seçili cos φ ya da Q(V) modunu görmekle tamamlanmaz. Kabul; bağlantı anlaşmasındaki referans noktasının belirlenmesi, bağlantı noktasında V-P-Q ölçen sayacın yön ve faz eşleşmesinin doğrulanması, şebeke işletmecisinin istediği sabit Q, sabit cos φ veya Q(V) karakteristiğinin farklı aktif güç ve gerilim koşullarında denenmesi, inverter ya da tesis kontrolörünün kVAr cevabı ile geri bildiriminin kaydedilmesi ve haberleşme kaybındaki fallback davranışının test edilmesiyle yapılır. Ayarlar tesise, bağlantı seviyesine ve resmî talebe özgüdür; başka bir santralden kopyalanmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="referans-noktasi-ve-yukumluluk"><h2>Reaktif güç talebi hangi noktada ve hangi belgeye göre doğrulanmalıdır?</h2><p>İlk adım inverter menüsündeki parametreyi değil, yükümlülüğün uygulandığı referans noktasını belirlemektir. Şebeke bağlantı noktası, inverter AC terminali ve santral ortak barası aynı elektriksel nokta olmayabilir. Trafo, yardımcı tüketim, kablo ve başka üretim üniteleri nedeniyle inverterin verdiği Q ile bağlantı noktasında görülen Q farklılaşabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Bağlantı anlaşması, proje onayı, dağıtım veya iletim işletmecisinin yazılı ayar talebi ve güncel test formatı tek kabul indeksi içinde tutulmalıdır. TEİAŞ&#x27;ın reaktif güç kontrolü hizmeti için yayımladığı rapor, tutanak ve veri kayıt formatları yalnız yükümlü tesisler için doğrudan uygulanmalı; küçük lisanssız bir GES&#x27;e evrensel zorunluluk gibi kopyalanmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Bağlantı noktası, ölçüm noktası ve inverter terminalini tek hatta ayrı işaretleyin.</li><li>İstenen çalışma modunu ve parametre kaynağını belge numarasıyla kaydedin.</li><li>Dağıtım ve iletim seviyesindeki yükümlülükleri birbirine karıştırmayın.</li><li>Geçerli test/tutanak formatının tarih ve sürümünü dosyaya ekleyin.</li></ul></section><section id="olcum-ve-isaret-yonu"><h2>Sayaç, CT yönü ve reaktif güç işaret sözleşmesi nasıl sınanır?</h2><p>Q(V) veya cos φ kontrolü kapalı çevrim çalışacaksa yalnız gerilim ölçümü yeterli değildir; bağlantı noktasında V, P ve Q değerlerini doğru yönde ölçen uyumlu bir sayaç gerekir. CT yönünün, faz sırasının veya içe-dışa enerji işaretinin hatalı olması kontrolörün doğru komuta ters yönde tepki vermesine ve gerilim sorununu büyütmesine yol açabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Kabul sırasında küçük ve güvenli bir reaktif güç komutu uygulanarak SCADA, kontrolör, inverter ve bağımsız analizörde Q işaretinin aynı anlamı taşıdığı doğrulanmalıdır. Faz bazlı akım ve gerilimler, toplam kW-kVAr, cos φ ve zaman damgaları birlikte kaydedilmeli; ölçüm sapması ve haberleşme gecikmesi ayrıca raporlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>Sayaç ve CT faz/yön eşleşmesini tek hatla karşılaştırın.</li><li>Endüktif ve kapasitif Q işaretini bütün cihazlarda aynı sözleşmeye bağlayın.</li><li>Bağımsız analizör ile kontrolör ölçümünü eşzamanlı karşılaştırın.</li><li>Ölçüm çözünürlüğü, gecikme ve zaman senkronunu kaydedin.</li></ul></section><section id="mod-ve-karakteristik-testi"><h2>Sabit Q, cos φ ve Q(V) modları hangi senaryolarla kabul edilmelidir?</h2><p>Sabit Q, sabit cos φ ve Q(V) birbirinin eş anlamlısı değildir. Sabit cos φ aktif güç değiştikçe gerekli kVAr değerini değiştirir; Q(V) ise bağlantı noktası gerilimine göre karakteristik eğri üzerinden cevap verir. Kontrol modu, eğri noktaları, deadband, rampa, öncelik ve sınırlar yalnız resmî talep ile üretici kabiliyeti birlikte değerlendirilerek ayarlanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Test; düşük, orta ve yüksek aktif güçte; eğri deadbandinin altında, içinde ve üstünde; komut artışı ve azalışında yapılmalıdır. Beklenen ve ölçülen Q, cevap süresi, kararlılık, salınım, aktif güç kısıtı ve inverter akım sınırı tek tabloda gösterilmelidir. İnverterin akım kapasitesi yetersizse aktif ve reaktif güç önceliği açıkça belgelenmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Her çalışma modunu ayrı test senaryosu olarak tanımlayın.</li><li>Q(V) eğrisinin kırılma noktaları, deadband ve rampasını doğrulayın.</li><li>Aktif güç değişiminde cos φ hedefinin doğru kVAr ürettiğini karşılaştırın.</li><li>Akım sınırında P-Q önceliği ve derating davranışını kaydedin.</li></ul></section><section id="gece-ve-haberlesme-kaybi"><h2>Gece reaktif güç, uzak komut ve fallback davranışı nasıl test edilir?</h2><p>Bazı inverterler sıfır aktif güçte veya gece çalışmasında reaktif güç sağlayabilir; bazı modlar ise birbirleriyle uyumsuz olabilir. Bu özellik bağlantı talebinde açıkça istenmemişse varsayılan olarak etkinleştirilmemeli, yardımcı tüketim ve termal etkileri ölçülmeden 24 saat reaktif güç desteği vaadi verilmemelidir.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Modbus, analog giriş, SCADA veya üst kontrolör komutu kesildiğinde sistemin son değerde kalma, güvenli varsayılana dönme ya da reaktif gücü sıfırlama davranışı test edilmelidir. Haberleşmenin geri gelmesi, kontrolör yeniden başlatması ve saat kayması sırasında yanlış veya çift komut oluşmadığı olay kayıtlarıyla kanıtlanmalıdır.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>Gece Q özelliğinin bağlantı talebi ve üretici uyumluluğunu doğrulayın.</li><li>Haberleşme kesintisi ve bozuk ölçüm için fallback değerini test edin.</li><li>Kontrolör ve inverter yeniden başlatma sırasını senaryolaştırın.</li><li>Uzak komut, yerel ayar ve geri bildirim zaman damgalarını eşleştirin.</li></ul></section><section id="kabul-dosyasi"><h2>GES reaktif güç kabul dosyasında hangi kanıtlar bulunmalıdır?</h2><p>Teslim dosyasında bağlantı yükümlülüğü, tek hat, ölçüm noktaları, sayaç/CT yön kontrolü, firmware ve parametre yedeği, Q veya cos φ karakteristiği, test senaryoları, bağımsız analizör trendleri, SCADA komut/geri bildirim kayıtları, alarm listesi ve imzalı sonuç tablosu bulunmalıdır. Her ayar, hangi belge ve kaynak tarafından istendiğiyle ilişkilendirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><p>Sonuç geçti, şartlı geçti veya kaldı olarak sınıflandırılmalıdır. Yanlış işaret, kararsız Q(V) cevabı, ölçüm kopması, açıklanmayan aktif güç kaybı veya güvenli olmayan fallback varsa tesis kabul edilmemelidir. Mevcut kontrolör ve sayaç bütün testleri kanıtla geçiyorsa sırf daha yeni model olduğu için inverter ya da enerji analizörü satın almak gereksizdir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p><ul class="checklist"><li>Beklenen ve ölçülen V-P-Q-cos φ değerlerini tek zaman çizelgesinde verin.</li><li>Parametre, firmware, eğri ve test dosyalarının hash/sürüm bilgisini saklayın.</li><li>Sapmalar için sorumlu, kapanış kanıtı ve yeniden test tarihi tanımlayın.</li><li>Kanıt yeterliyse gereksiz kontrolör veya inverter değişimi yapmayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>GES inverterinde cos φ değeri her tesiste aynı mı olmalıdır?</summary><p>Hayır. Hedef değer bağlantı seviyesi, anlaşma, işletmeci talebi, tesis gücü ve çalışma moduna göre değişebilir. Başka bir santralden alınan cos φ ayarı, bağlantı noktasında yanlış reaktif güç üretimine yol açabilir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></p></details><details><summary>Q(V) kontrolü için yalnız gerilim ölçmek yeterli midir?</summary><p>Kapalı çevrim tesis kontrolünde genellikle yeterli değildir. Bağlantı noktasında V, P ve Q değerlerini doğru yönde ölçen uygun sayaç gerekir; üretici dokümanı cos φ kontrol modunda da bağlantı noktası ölçümünü ister.<sup class="citations"><a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p></details><details><summary>İnverter gece reaktif güç verebilir mi?</summary><p>Bazı modeller ve konfigürasyonlar sıfır aktif güçte reaktif güç sağlayabilir; ancak mod uyumluluğu, yardımcı tüketim, termal sınır ve işletmeci talebi model bazında doğrulanmalıdır. Bu özellik evrensel kabul edilmemelidir.<sup class="citations"><a href="#source-S6" aria-label="Kaynak 6">[6]</a></sup></p></details><details><summary>Reaktif güç testi yapılmadan yalnız parametre ekranı teslim için yeterli midir?</summary><p>Hayır. Parametre ekranı niyeti gösterir; sayaç yönü, gerçek bağlantı noktası kVAr cevabı, zamanlama, kararlılık ve haberleşme kaybı davranışı yük altında ölçülmeden işlev kanıtlanmış olmaz.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">GES inverter şebeke gerilimi yüksek hatası</a><a class="button secondary" href="/haberler/lisanssiz-ges-mahsuplasma-ihtiyac-fazlasi">Lisanssız GES mahsuplaşma ve ihtiyaç fazlası</a><a class="button secondary" href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">GES inverter clipping ve DC/AC oranı</a><a class="button secondary" href="/haberler/kompanzasyon-panosu-reaktif-guc-neden-bozulur">Kompanzasyon panosu reaktif güç neden bozulur?</a><a class="button secondary" href="/haberler/harmonik-nedir-thd-cihazlari-nasil-etkiler">Harmonik nedir, THD cihazları nasıl etkiler?</a><a class="button secondary" href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES elektrik kesintisinde çalışır mı?</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/62452" target="_blank" rel="external noopener">IEC — IEC TS 62786-1:2023 — DER Grid Connection General Requirements</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://webstore.iec.ch/en/publication/90029" target="_blank" rel="external noopener">IEC — IEC TS 62786-2:2026 — Additional Requirements for PV Generation Systems</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://manuals.sma.de/EDMM-10/en-US/13971373323.html" target="_blank" rel="external noopener">SMA — Reactive Power Control — Q, cos φ and Q(V)</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://www.teias.gov.tr/reaktif-guc-kontrolu-hizmeti" target="_blank" rel="external noopener">TEİAŞ — Reaktif Güç Kontrolü Hizmeti</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://www.teias.gov.tr/duyurular/01-ocak-2026-tarihinden-sonra-gecerli-olacak-yardimci-kaynakli-santrallerin-reaktif-guc-kontrolu-veri-kayit-dosyalarinin-formatlari-hakkinda-duyuru" target="_blank" rel="external noopener">TEİAŞ — 01 Ocak 2026 Sonrası Hibrit Santral RGK Veri Kayıt Formatları</a><span>Erişim: 2026-08-03</span></li><li id="source-S6"><a href="https://manuals.sma.de/STPxxx70/en-US/10413884811.html" target="_blank" rel="external noopener">SMA — Q on Demand 24/7</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#referans-noktasi-ve-yukumluluk">Reaktif güç talebi hangi noktada ve hangi belgeye göre doğrulanmalıdır?</a><a href="#olcum-ve-isaret-yonu">Sayaç, CT yönü ve reaktif güç işaret sözleşmesi nasıl sınanır?</a><a href="#mod-ve-karakteristik-testi">Sabit Q, cos φ ve Q(V) modları hangi senaryolarla kabul edilmelidir?</a><a href="#gece-ve-haberlesme-kaybi">Gece reaktif güç, uzak komut ve fallback davranışı nasıl test edilir?</a><a href="#kabul-dosyasi">GES reaktif güç kabul dosyasında hangi kanıtlar bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>