<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Reaktif Güç, Q(U) ve cosφ(P) Ayarı | ALO186</title>
<meta name="description" content="GES inverterinde Q(U), cosφ(P), sabit Q ve Volt-Watt ayarlarının gerilim, üretim ve kompanzasyona etkisini ölçümlü kabul zinciriyle doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/ges-inverter-reaktif-guc-q-u-cosphi-p-volt-var-ayari"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverterinde reaktif güç, Q(U) ve cosφ(P) ayarı nasıl doğrulanır?","description":"GES inverterinde Q(U), cosφ(P), sabit Q ve Volt-Watt ayarlarının gerilim, üretim ve kompanzasyona etkisini ölçümlü kabul zinciriyle doğrulayın.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-reaktif-guc-q-u-cosphi-p-volt-var-ayari","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Reaktif güç"},{"@type":"DefinedTerm","name":"Q(U)"},{"@type":"DefinedTerm","name":"Volt-VAR"},{"@type":"DefinedTerm","name":"cosφ(P)"},{"@type":"DefinedTerm","name":"Sabit Q"},{"@type":"DefinedTerm","name":"Görünür güç"},{"@type":"DefinedTerm","name":"Bağlantı noktası"},{"@type":"DefinedTerm","name":"Plant controller"},{"@type":"DefinedTerm","name":"Kompanzasyon"},{"@type":"DefinedTerm","name":"Volt-Watt"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Q(U) ile cosφ(P) aynı ayar mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Q(U) gerilime göre reaktif güç üretir veya tüketir; cosφ(P) aktif güç seviyesine göre güç faktörü hedefi uygular."}},{"@type":"Question","name":"Reaktif güç üretimi aktif gücü düşürür mü?","acceptedAnswer":{"@type":"Answer","text":"İnverter akımı veya görünür güç sınırına ulaşıldığında reaktif güç talebi aktif güç marjını azaltabilir; gerçek davranış model ve sıcaklığa bağlıdır."}},{"@type":"Question","name":"Q(U) yüksek şebeke gerilimini kesin çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Hat empedansı, trafo kademesi, bağlantı noktası ve dağıtım şebekesi sınırları nedeniyle tek başına yeterli olmayabilir."}},{"@type":"Question","name":"Kompanzasyon panosu PV inverterle birlikte çalışabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet; ancak CT konumu, hedef cosφ, kademe büyüklüğü ve inverter Q kontrolü koordine edilmezse kararsızlık oluşabilir."}},{"@type":"Question","name":"İnverter ülke kodu değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bağlantı şartı ve üretici yetkisi olmadan değiştirilmemelidir; koruma ve şebeke destek parametreleri kabul koşullarının parçasıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES inverter reaktif güç ayarı"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/hizmetler/elektrik-surekliligi/">Süreklilik</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">GES · inverter · reaktif güç · Q(U) · cosφ(P) · POI · 19 dk</span><h1>GES inverterinde reaktif güç, Q(U) ve cosφ(P) ayarı nasıl doğrulanır?</h1><p class="lead"><strong>İnverter ekranındaki cosφ veya Q değeri doğru şebeke ayarını tek başına kanıtlamaz.</strong> Onaylı bağlantı şartı, bağlantı noktasındaki sayaç, trafo-kablo etkisi, kompanzasyon panosu ve aktif güç sınırı birlikte incelenmelidir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, EPDK, SMA ve Huawei</span><span>Şebeke parametreleri yalnız yetkili mühendis ve üretici prosedürüyle değiştirilir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Q(U), bağlantı noktası gerilimine göre reaktif gücü; cosφ(P), aktif güce göre güç faktörünü değiştirir.</strong> Sabit Q, sabit cosφ ve Volt-Watt farklı görevlerdir. Reaktif güç inverter akım kapasitesini kullandığından bazı çalışma noktalarında aktif güç marjını azaltabilir. Ayarlar dağıtım bağlantı şartı, onaylı proje ve POI'deki P–Q–V ölçümüyle kabul edilmelidir.</p></section>
<section><h2>Belirtileri doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Gözlem</th><th>Olası açıklama</th><th>Kanıt</th></tr></thead><tbody><tr><td>Öğlen üretim düşüyor</td><td>Yüksek gerilim, Q talebi, sıcaklık veya S sınırı</td><td>POI V-P-Q-S ve limit nedeni</td></tr><tr><td>cosφ beklenenden farklı</td><td>Farklı kontrol modu veya haricî setpoint</td><td>Aktif mod ve setpoint kaynağı</td></tr><tr><td>Kademeler sık çalışıyor</td><td>PV Q kontrolü ile kompanzasyon çatışıyor</td><td>Röle, inverter Q ve yük trendi</td></tr><tr><td>Gece reaktif enerji</td><td>Gece Q desteği veya trafo etkisi</td><td>Gece modu, sayaç yönü, trafo</td></tr><tr><td>Yüksek gerilim sürüyor</td><td>Hat/trafo etkisi Q(U) sınırını aşıyor</td><td>POI ve inverter terminal gerilimi</td></tr></tbody></table></div></section>
<section><h2>10 adımlık kabul zinciri</h2><ol class="steps"><li><strong>Bağlantı şartını bulun:</strong> Görüş, proje ve bağlantı/kullanım anlaşmasını toplayın.</li><li><strong>Kontrol sınırını tanımlayın:</strong> İnverter ile gerçek POI arasındaki trafo ve kabloyu gösterin.</li><li><strong>Setpoint kaynağını belirleyin:</strong> Yerel ayar, plant controller, sayaç veya uzaktan komutu ayırın.</li><li><strong>Aktif modu kaydedin:</strong> Sabit Q, cosφ, cosφ(P), Q(U) veya Volt-Watt seçimini doğrulayın.</li><li><strong>İşaret kuralını doğrulayın:</strong> Endüktif/kapasitif yönün bütün ekranlarda aynı olduğunu kanıtlayın.</li><li><strong>POI ölçümünü kurun:</strong> V, P, Q ve cosφ için doğru yön ve çarpanlı sayaç kullanın.</li><li><strong>Sınırı izleyin:</strong> P-Q-S ve akımı inverter isim plakasıyla karşılaştırın.</li><li><strong>Kompanzasyonu koordine edin:</strong> CT yeri, röle hedefi ve kademeleri inverter Q ile test edin.</li><li><strong>Gerilim senaryolarını deneyin:</strong> Farklı üretimde eğri, alarm ve aktif gücü kaydedin.</li><li><strong>Ayar yönetimini kapatın:</strong> Parametre dosyası, yetki, değişiklik kaydı ve geri dönüşü teslim edin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>Bağlantı görüşü ve onaylı proje</li><li>İnverter model/firmware/ülke profili</li><li>Plant controller sürümü</li><li>POI sayaç modeli ve yönü</li><li>CT/VT oranları ve çarpan</li><li>Trafo empedansı ve kademe</li><li>AC kablo ve gerilim düşümü</li><li>Etkin Q/cosφ modu</li><li>Q(U) veya cosφ(P) eğrisi</li><li>Setpoint ve fallback kaynağı</li><li>P-Q-S-V-I-cosφ trendi</li><li>Kompanzasyon kademe trendi</li><li>Aktif güç limit/alarm kayıtları</li><li>Onaylı ayar ve kabul kaydı</li></ul></section>
<section class="warning"><h2>Bağlantı izni doğrulanmadan inverter reaktif güç ayarını değiştirmeyin</h2><p>Yanlış işaret, yanlış ölçüm noktası veya kopyalanmış eğri gerilimi kötüleştirebilir, kompanzasyonu kararsızlaştırabilir ya da kabul şartını bozabilir.</p></section>
<section class="boundary"><h2>Yalnız yüksek gerilim alarmına bakarak inverter, reaktör veya kompanzasyon ürünü almayın</h2><p>Önce POI gerilimi, kablo/trafo empedansı, etkin Q modu, görünür güç sınırı, kompanzasyon ve dağıtım şartını doğrulayın. Ayar veya koordinasyon yeterliyse gereksiz yatırım yapmayın.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>inverter reaktif güç ve şebeke destek ayarlarının POI'de kabulünü</strong> hedefler. <a href="/haberler/elektrik-gerilim-kalitesi-sikayeti-edas-bir-haftalik-olcum">gerilim kalitesi rehberi</a> şebeke ölçümünü; <a href="/haberler/elektrik-faturasi-reaktif-enerji-enduktif-kapasitif-bedel">reaktif fatura rehberi</a> tahakkuku; <a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">zero-export rehberi</a> ters güç sınırını ele alır.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/elektrik-gerilim-kalitesi-sikayeti-edas-bir-haftalik-olcum">Gerilim kalitesi</a> · <a href="/haberler/elektrik-faturasi-reaktif-enerji-enduktif-kapasitif-bedel">Reaktif fatura</a> · <a href="/haberler/kompanzasyon-panosu-reaktif-guc-neden-bozulur">Kompanzasyon</a> · <a href="/haberler/harmonik-rezonans-kompanzasyon-detuned-reaktor-secimi">Harmonik rezonans</a> · <a href="/haberler/ges-sifir-ihracat-zero-export-anti-islanding-kabul-testi">Zero export</a> · <a href="/haberler/ges-dc-ac-orani-clipping-inverter-secimi">DC/AC oranı</a> · <a href="/edas-bul">EDAŞ Bulucu</a> · <a href="/elektrik-durum-merkezi/">Durum Merkezi</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/90029" rel="noopener">IEC TS 62786-2:2026</a> — PV bağlantısı, güç kontrolü ve şebeke destek işlevleri.</li><li><a href="https://webstore.iec.ch/en/publication/5736" rel="noopener">IEC 61727:2004</a> — şebekeye paralel PV arayüz şartları.</li><li><a href="https://manuals.sma.de/EDMM-20/en-US/13971373323.html" rel="noopener">SMA Reactive Power Control</a> — Q, cosφ ve Q(V) için POI ölçümü.</li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100440661/f7eaf7b4/setting-inverter-parameters" rel="noopener">Huawei inverter parametreleri</a> — Q-U eğrisi ve ürün özel sınırlar.</li><li><a href="https://epdk.gov.tr/Detay/Icerik/3-0-92/lisanssiz-uretim" rel="noopener">EPDK Lisanssız Üretim</a> — bağlantı ve kullanım süreci kaynakları.</li></ul><p><small>Kaynaklar 31 Temmuz 2026 tarihinde doğrulandı. Standartlar yerel proje ve bağlantı kabulünün yerine geçmez.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Q(U) ile cosφ(P) aynı ayar mıdır?</summary><p>Hayır; biri gerilime, diğeri aktif güce göre kontrol uygular.</p></details><details><summary>Reaktif güç aktif gücü düşürür mü?</summary><p>Görünür güç veya akım sınırında aktif güç marjını azaltabilir.</p></details><details><summary>Q(U) yüksek gerilimi kesin çözer mi?</summary><p>Hayır; şebeke, trafo ve kablo koşulları ayrıca değerlendirilir.</p></details><details><summary>Kompanzasyon PV ile çalışabilir mi?</summary><p>Evet; CT, hedef ve kademe koordinasyonu gerekir.</p></details><details><summary>Ülke kodu değiştirilebilir mi?</summary><p>Bağlantı şartı ve üretici yetkisi olmadan değiştirilmemelidir.</p></details></section>
<section class="cta"><h2>GES P–Q–V ayarlarını bağlantı noktasında kabul edin</h2><p>Bağlantı şartı, inverter/plant controller, POI sayacı, trafo-kablo, kompanzasyon ve üretim trendlerini tek matriste birleştirin.</p><a class="button" href="/hizmetler/elektrik-surekliligi/">Teknik ön değerlendirmeyi incele</a></section></article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, üretici veya resmî kabul kuruluşu değildir.</p><p><a href="/yayin-ilkeleri/">Yayın ilkeleri</a> · <a href="/kaynaklar/">Kaynak yaklaşımı</a> · <a href="/yayin-durumu/">Yayın durumu</a> · <a href="/iletisim/">Düzeltme bildir</a></p></div></footer></body></html>
