<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>GES İnverter Reverse Polarity ve Ters String Polaritesi | ALO186</title>
<meta name="description" content="GES inverterinde Reverse Polarity alarmında string, MPPT, combiner, konnektör, sigorta ve ters akım yolunu ayırın; güvenli devreye alma kanıtı oluşturun.">
<meta name="robots" content="index,follow,max-image-preview:large">
<meta name="theme-color" content="#071631">
<link rel="canonical" href="https://alo186.com/haberler/ges-inverter-reverse-polarity-ters-kutup-string-polarite-teshis">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter Reverse Polarity ve ters string polaritesi nasıl teşhis edilir?","description":"PV string ters polarite veya reverse current alarmını string–MPPT haritası, Voc, konnektör, combiner ve koruma zinciriyle ayıran teknik rehber.","datePublished":"2026-08-02","dateModified":"2026-08-02","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/ges-inverter-reverse-polarity-ters-kutup-string-polarite-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"articleSection":"GES devreye alma ve DC güvenliği","keywords":"GES reverse polarity, PV string ters polarite, inverter reverse current, MPPT polarite, solar kablo ters bağlandı","speakable":{"@type":"SpeakableSpecification","cssSelector":[".answer h2",".answer p"]},"citation":["https://manuals.sma.de/STPxxx60/en-US/13846157579.html","https://manuals.sma.de/STPxxx70/en-US/14170919819.html","https://manuals.sma.de/STPxx-80/en-US/16135861131.html","https://webstore.iec.ch/en/publication/63726","https://webstore.iec.ch/en/publication/110893","https://webstore.iec.ch/en/publication/65748"],"about":[{"@type":"DefinedTerm","name":"Reverse Polarity"},{"@type":"DefinedTerm","name":"Reverse Current"},{"@type":"DefinedTerm","name":"PV String"},{"@type":"DefinedTerm","name":"MPPT"},{"@type":"DefinedTerm","name":"Open-circuit Voltage"},{"@type":"DefinedTerm","name":"Short-circuit Current"},{"@type":"DefinedTerm","name":"DC Isolator"},{"@type":"DefinedTerm","name":"PV Connector"},{"@type":"DefinedTerm","name":"Polarity Test"},{"@type":"DefinedTerm","name":"String Combiner"},{"@type":"DefinedTerm","name":"Input Fuse"},{"@type":"DefinedTerm","name":"Backfeed Current"},{"@type":"DefinedTerm","name":"Commissioning"},{"@type":"DefinedTerm","name":"As-built String Map"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Reverse Polarity alarmı inverterin arızalı olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Ters bağlanmış string, yanlış konnektörleme, combiner bağlantısı veya girişte ters polarite algısı olabilir. İnverter girişi ve saha stringi kontrollü biçimde ayrılmalıdır."}},{"@type":"Question","name":"PV konnektörlerinin yerini değiştirerek sorun çözülebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Körlemesine hayır. PV dizileri ışıkta gerilim üretir; konnektörler yük altında ayrılmamalı ve polarite tam string haritası ile yetkin personel tarafından doğrulanmalıdır."}},{"@type":"Question","name":"Gerilim görülüyor fakat string akımı sıfıra yakınsa ters polarite midir?","acceptedAnswer":{"@type":"Answer","text":"Tek başına değildir. Açık sigorta, kopuk iletken, gölgelenme, yanlış MPPT eşleşmesi veya ölçüm hatası da benzer belirti oluşturabilir. Polarite, Voc ve akım birlikte incelenir."}},{"@type":"Question","name":"Tek bir string ters bağlanırsa diğer stringlere zarar verir mi?","acceptedAnswer":{"@type":"Answer","text":"Topoloji, paralel string sayısı, koruma ve inverter tasarımına bağlı olarak ters akım riski oluşabilir. Sistemi yeniden devreye almadan önce üretici prosedürü ve koruma kayıtları değerlendirilmelidir."}},{"@type":"Question","name":"Onarım sonrası kabul nasıl yapılır?","acceptedAnswer":{"@type":"Answer","text":"As-built string–MPPT haritası, her string polaritesi ve Voc değeri, koruma/konnektör kontrolü, sıralı devreye alma ve ortak ışınımda normalize akım karşılaştırması kaydedilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"GES inverter Reverse Polarity ve ters string polaritesi nasıl teşhis edilir?"}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Makaleler</a><a href="/karar-motoru">Karar motoru</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · PV string · reverse polarity · MPPT · 21 dk</span><h1>GES inverter Reverse Polarity ve ters string polaritesi nasıl teşhis edilir?</h1><p class="lead"><strong>Ters polarite alarmını silip inverteri tekrar tekrar başlatmayın.</strong> String–MPPT haritasını, bağımsız polariteyi, Voc değerini, combiner/sigorta yönünü ve konnektör yolunu yetkin personelle kanıtlayın.</p><div class="meta"><span>Son doğrulama: 2 Ağustos 2026</span><span>Birincil standart ve üretici kaynakları</span><span>Enerjili müdahale yalnız yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Reverse Polarity alarmı çoğunlukla bir PV stringinin veya giriş yolunun beklenen DC işaretinin ters algılandığını gösterir; bazı cihazlarda reverse current olayı da ayrı veya ilişkili kod olarak görünür.</strong> Alarm inverter arızasını tek başına kanıtlamaz. Yanlış string bağlantısı, combiner polaritesi, ters etiketleme, konnektörleme veya paralel string uyumsuzluğu kontrollü olarak ayrılmalıdır.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Alarm ilk devreye almada oluşuyor</td><td>String veya combiner polaritesi ters, etiket/harita hatalı</td><td>String–MPPT haritası, bağımsız polarite ve Voc doğrulaması</td></tr><tr><td>Yalnız bir MPPT veya giriş etkileniyor</td><td>Belirli string, konnektör, sigorta ya da giriş yolu sorunu</td><td>Giriş bazlı olay kodu ve string izolasyonuyla sorumluluk ayrımı</td></tr><tr><td>Reverse current uyarısı var, polarite doğru görünüyor</td><td>Paralel string uyumsuzluğu, açık devre veya geri besleme akımı</td><td>Aynı MPPT string Voc/Isc farkı ve sigorta durumu</td></tr><tr><td>Alarm tamir sonrası tekrar ediyor</td><td>Yanlış as-built, karışık konnektör, etiket veya kablo takibi</td><td>Uçtan uca iletken kimliği ve bağlantı fotoğrafı</td></tr><tr><td>Portal üretim gösteriyor fakat bir string düşük</td><td>Kısmi bağlantı, ölçüm kanalı veya ayrı performans sorunu</td><td>Ortak ışınımda string akımı ve inverter kanal doğrulaması</td></tr></tbody></table></div></section>
<section><h2>10 adımlık ters polarite teşhis ve devreye alma zinciri</h2><ol class="steps"><li><strong>PV DC alanını güvenli duruma alın:</strong> Yangın, ark, erime, koku veya hasarlı konnektör varsa yaklaşımı sınırlandırın ve üretici acil durum prosedürünü uygulayın</li><li><strong>Tam olay kodunu kaydedin:</strong> İnverter modeli, firmware, giriş/MPPT numarası, zaman, ışınım ve alarm tekrarını belgeleyin</li><li><strong>String–MPPT haritasını dondurun:</strong> As-built çizim, etiket, combiner, sigorta ve inverter giriş eşleşmesini sahadaki gerçek düzenle karşılaştırın</li><li><strong>İzolasyonu üreticiye göre planlayın:</strong> PV modüllerinin ışıkta enerji ürettiğini varsayın; DC ayırma ve bekleme sırasını tam model kılavuzuna göre yetkin personelle uygulayın</li><li><strong>Bağımsız polariteyi doğrulayın:</strong> Uygun PV ölçüm cihazı ve güvenli koşullarda her stringin işaretini ve Voc değerini kaydedin</li><li><strong>Konnektör ve kablo yolunu izleyin:</strong> Uyumsuz eşleşme, çapraz bağlantı, ters etiket, ezilme, nem ve hatalı krimpi enerjisiz fiziksel incelemeyle ayırın</li><li><strong>Combiner ve sigortaları kontrol edin:</strong> Paralel string yönü, giriş/çıkış baraları, sigorta durumu ve olası ters akım yolunu şemayla doğrulayın</li><li><strong>String eşleşmesini değerlendirin:</strong> Aynı MPPT üzerindeki modül adedi, yön, gölge, Voc ve akım farklarının üretici sınırında olup olmadığını inceleyin</li><li><strong>Düzeltmeyi kanıtlayın:</strong> Değişen bağlantı, konnektör, tork, etiket ve fotoğraf kaydını as-built dosyasına işleyin</li><li><strong>Sıralı devreye alma yapın:</strong> Girişleri kontrollü sırayla etkinleştirip alarm, Voc, string akımı, MPPT davranışı ve normalize üretimi yeniden kabul edin</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka, model, seri ve firmware</li><li>Tam alarm kodu ve etkilenen MPPT/giriş</li><li>Olay tarihi, saati ve ışınım koşulu</li><li>As-built string–MPPT haritası</li><li>Her string modül adedi ve modül modeli</li><li>Combiner, sigorta ve ayırıcı topolojisi</li><li>Konnektör marka-tip uyumluluğu</li><li>Her string bağımsız polarite sonucu</li><li>Her string açık devre gerilimi</li><li>Gerekliyse güvenli kısa devre akımı veya I-V sonucu</li><li>Paralel stringler arası gerilim/akım farkı</li><li>Fiziksel kablo, etiket ve krimp bulguları</li><li>Onarım, tork ve fotoğraf kaydı</li><li>Sıralı devreye alma ve normalize üretim kabulü</li></ol></section>
<section><h2>Kritik karar sınırı</h2><p><strong>PV konnektörünü yük altında ayırmayın; PV dizilerinin gün ışığında gerilim ürettiğini varsayın.</strong> Ters polariteyi yalnız yetkin personel, tam model üretici prosedürü ve uygun PV ölçüm ekipmanıyla düzeltmelidir. Ark, erime, yanık izi veya hasarlı kablo varsa yeniden enerjilendirmeyin.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis">Riso Low</a> içeriğindeki toprağa karşı izolasyon kusurundan, <a href="/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">AFCI/DC ark</a> görevinden ve <a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">string akım farkı</a> performans incelemesinden ayrılır. Buradaki özgün görev, girişin elektriksel işaretini ve olası ters akım yolunu devreye alma kanıtıyla doğrulamaktır.</p></section>
<section><h2>İlgili iç bağlantılar</h2><div class="links"><a href="/haberler/ges-inverter-isolation-fault-riso-low-yagmur-sonrasi-toprak-hatasi-teshis">GES Isolation Fault / Riso Low</a><a href="/haberler/ges-inverter-afci-dc-arc-fault-seri-ark-alarmi-teshis">GES AFCI ve DC Arc Fault</a><a href="/haberler/ges-string-current-mismatch-dc-sigorta-mppt-akim-farki-teshis">String current mismatch</a><a href="/haberler/ges-panel-hotspot-bypass-diyot-termal-kamera">PV hot spot ve bypass diyot</a><a href="/haberler/ges-inverter-reaktif-guc-qu-cosphi-gerilim-destegi">GES reaktif güç kontrolü</a><a href="/haberler/enerji-depolama-bms-soc-kalibrasyon-sapma-drift">BESS SoC doğrulaması</a><a href="/haberler/bess-precharge-timeout-dc-bus-kontaktor-on-sarj-teshis">BESS precharge teşhisi</a><a href="/haberler/bess-hvil-open-high-voltage-interlock-service-disconnect-teshis">BESS HVIL güvenliği</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/haberler">Teknik makaleler</a><a href="/karar-motoru">Elektrik karar motoru</a><a href="/hizmetler/teknik-devir-kabul-paketi">Teknik devir-kabul paketi</a></div></section>
<section><h2>Birincil kaynaklar</h2><p>Kaynaklar 2 Ağustos 2026 tarihinde kontrol edildi. Tam model kılavuzu, güncel proje şartları ve sahadaki ölçüm sonuçları önceliklidir.</p><ul><li><a href="https://manuals.sma.de/STPxxx60/en-US/13846157579.html" rel="noopener">SMA — Event 460/461: string reverse polarity</a></li><li><a href="https://manuals.sma.de/STPxxx70/en-US/14170919819.html" rel="noopener">SMA — Event 4024: reverse current or polarity reversed</a></li><li><a href="https://manuals.sma.de/STPxx-80/en-US/16135861131.html" rel="noopener">SMA — Event 4001: PV generator polarity</a></li><li><a href="https://webstore.iec.ch/en/publication/63726" rel="noopener">IEC 62446-1 — PV documentation, commissioning and inspection</a></li><li><a href="https://webstore.iec.ch/en/publication/110893" rel="noopener">IEC 62548-1:2023+A1:2025 — PV array design</a></li><li><a href="https://webstore.iec.ch/en/publication/65748" rel="noopener">IEC 60364-7-712:2025 — PV electrical installations</a></li></ul></section>
<section class="cta"><h2>Dönüşüm çağrısı</h2><p>String–MPPT haritası, polarite, Voc, combiner/sigorta yönü, konnektör bulguları ve sıralı devreye alma sonucundan <strong>GES DC polarite ve giriş kabul matrisi</strong> oluşturun.</p><a class="button" href="/hizmetler/teknik-devir-kabul-paketi">Teknik kabul kapsamını inceleyin</a></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Reverse Polarity alarmı inverterin arızalı olduğunu mu gösterir?</summary><p>Hayır. Ters bağlanmış string, yanlış konnektörleme, combiner bağlantısı veya girişte ters polarite algısı olabilir. İnverter girişi ve saha stringi kontrollü biçimde ayrılmalıdır.</p></details><details><summary>PV konnektörlerinin yerini değiştirerek sorun çözülebilir mi?</summary><p>Körlemesine hayır. PV dizileri ışıkta gerilim üretir; konnektörler yük altında ayrılmamalı ve polarite tam string haritası ile yetkin personel tarafından doğrulanmalıdır.</p></details><details><summary>Gerilim görülüyor fakat string akımı sıfıra yakınsa ters polarite midir?</summary><p>Tek başına değildir. Açık sigorta, kopuk iletken, gölgelenme, yanlış MPPT eşleşmesi veya ölçüm hatası da benzer belirti oluşturabilir. Polarite, Voc ve akım birlikte incelenir.</p></details><details><summary>Tek bir string ters bağlanırsa diğer stringlere zarar verir mi?</summary><p>Topoloji, paralel string sayısı, koruma ve inverter tasarımına bağlı olarak ters akım riski oluşabilir. Sistemi yeniden devreye almadan önce üretici prosedürü ve koruma kayıtları değerlendirilmelidir.</p></details><details><summary>Onarım sonrası kabul nasıl yapılır?</summary><p>As-built string–MPPT haritası, her string polaritesi ve Voc değeri, koruma/konnektör kontrolü, sıralı devreye alma ve ortak ışınımda normalize akım karşılaştırması kaydedilmelidir.</p></details></section>
</article></main>
<footer><div class="wrap"><p>ALO186 bağımsız bilgilendirme platformudur; EDAŞ, üretici, yetkili servis veya resmî kabul kuruluşu değildir.</p><a href="/hakkimizda">Hakkımızda</a> · <a href="/iletisim">İletişim</a></div></footer>
</body>
</html>
