<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>GES İnverter Şebeke Gerilimi Yüksek Hatası: Çözüm Sırası | ALO186</title>
  <meta name="description" content="GES inverterinde şebeke gerilimi yüksek, grid overvoltage veya 10 dakikalık ortalama hatasının nedenlerini; kablo, bağlantı noktası ve EDAŞ ayrımıyla öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi#article","headline":"GES inverter şebeke gerilimi yüksek hatası: Nedenleri ve çözüm sırası","description":"PV inverter grid overvoltage, yüksek şebeke empedansı ve on dakikalık ortalama gerilim hatasını güvenli biçimde ayırma rehberi.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Grid overvoltage"},{"@type":"DefinedTerm","name":"On dakikalık ortalama gerilim"},{"@type":"DefinedTerm","name":"Şebeke empedansı"},{"@type":"DefinedTerm","name":"Volt-Watt"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter şebeke gerilimi yüksek hatası neden olur?","acceptedAnswer":{"@type":"Answer","text":"Bağlantı noktasındaki şebeke gerilimi veya şebeke empedansı yüksek olabilir; AC kablo ve bağlantılardaki gerilim yükselmesi, faz dengesizliği, gevşek bağlantı, yanlış ülke ayarı ya da yerel trafo/şebeke koşulları da etkili olabilir."}},{"@type":"Question","name":"Hata inverterin bozuk olduğu anlamına gelir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. İnverter, güç kalitesi ve koruma sınırları nedeniyle üretimi azaltabilir veya şebekeden ayrılabilir. Sorunun inverter, tesis AC hattı veya dağıtım şebekesi kaynaklı olduğu eşzamanlı ölçümle ayrılmalıdır."}},{"@type":"Question","name":"İnverter gerilim sınırı yükseltilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Kullanıcı tarafından sınır yükseltmek doğru değildir. Ülke ayarı ve koruma limitleri ilgili mevzuat, şebeke kodu, dağıtım şirketi ve yetkili servis onayıyla yönetilir."}},{"@type":"Question","name":"Şebeke gerilimi yüksek hatasında EDAŞ ne zaman aranır?","acceptedAnswer":{"@type":"Answer","text":"Yetkili ölçüm, bağlantı noktasındaki gerilimin yerel şebeke koşulları nedeniyle izin verilen aralığın dışında kaldığını gösteriyorsa ilgili dağıtım şirketinin resmî kanalına kayıt açılmalıdır. ALO186 kayıt almaz; doğru EDAŞ kanalını bulmaya yardımcı olur."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/edas-bul">EDAŞ bul</a><a href="/fatura-analizi">Üretim analizi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · inverter · şebeke gerilimi · grid overvoltage · 12 dk</span><h1>GES inverter şebeke gerilimi yüksek hatası: Nedenleri ve çözüm sırası</h1><p class="lead">“Grid overvoltage”, “AC voltage too high”, yüksek şebeke gerilimi veya on dakikalık ortalama gerilim hatası her zaman inverter arızası değildir. İnverter, bağlantı noktasındaki gerilim veya şebeke empedansı sınırın dışına çıktığında güç kalitesini korumak için üretimi azaltabilir ya da şebekeden ayrılabilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil teknik kaynaklar: SMA / Fronius / EPDK</span><span>Bağımsız bilgi; EDAŞ kaydı veya inverter servis onayı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Önce hata kodu ve zaman damgası kaydedilir; sonra üretim sırasında inverter AC terminali ile tesisin şebeke bağlantı noktası aynı anda ölçülür. İnverter tarafı bağlantı noktasından belirgin yüksekse AC kablo, kesit, uzunluk veya bağlantı sorunu araştırılır. Bağlantı noktasının kendisi yüksekse yerel <strong>şebeke gerilimi</strong>, trafo ve <strong>şebeke empedansı</strong> için ilgili dağıtım şirketine başvurulur. Koruma sınırları veya <strong>ülke ayarı</strong> kullanıcı tarafından değiştirilmemelidir.</div>
<div class="layout"><div class="article">
<section><h2>1. İnverter neden üretimi keser veya azaltır?</h2><p>Şebekeye bağlı inverter, yalnız enerji üretmez; gerilim, frekans ve ada çalışma korumalarını sürekli izler. SMA'nın olay açıklamalarında bağlantı noktasındaki şebeke gerilimi veya şebeke empedansı yüksek olduğunda inverterin şebekeden ayrıldığı belirtilir. Bazı olaylarda <strong>on dakikalık ortalama</strong> gerilim izin verilen aralığın dışına çıktığı için ayrılma gerçekleşir. Bazı modeller ise şebeke kararlılığı için aktif gücü azaltabilir.</p><div class="warning"><strong>Güvenlik sınırı:</strong> Hata sınırını yükseltmek veya ülke veri setini değiştirmek çözüm olarak görülmemelidir. Bu ayarlar şebeke kodu ve dağıtım şirketi koşullarıyla uyumlu olmalı; yalnız yetkili servis veya proje sorumlusu tarafından yönetilmelidir.</div></section>
<section><h2>2. Anlık yüksek gerilim ile on dakikalık ortalama aynı mıdır?</h2><div class="table-wrap"><table><thead><tr><th>Olay türü</th><th>Ne anlatır?</th><th>Kanıt</th></tr></thead><tbody><tr><td>Anlık/spot overvoltage</td><td>Kısa sürede sınırı aşan gerilim veya yüksek empedans</td><td>Hata kodu, saniyelik kayıt, faz gerilimleri</td></tr><tr><td>Hızlı aşırı gerilim</td><td>Koruma penceresinde hızlı yükselme</td><td>Güç kalitesi kaydı ve inverter olay günlüğü</td></tr><tr><td>On dakikalık ortalama</td><td>Gerilimin kısa bir darbeyle değil, süreklilik göstererek yüksek kalması</td><td>10 dakikalık ortalama ve bağlantı noktası ölçümü</td></tr><tr><td>Gerilime bağlı güç kısma</td><td>İnverterin Volt-Watt benzeri fonksiyonla gücü azaltması</td><td>Üretim eğrisi, AC gerilim ve aktif güç birlikte</td></tr></tbody></table></div><p>Bu ayrım, sorunun yıldırım darbesi, kalıcı gerilim yüksekliği veya GES üretimi sırasında oluşan gerilim yükselmesi olup olmadığını anlamaya yardımcı olur.</p></section>
<section><h2>3. En sık nedenler</h2><div class="grid"><div class="card"><h3>Yerel şebeke gerilimi yüksek</h3><p>Trafo kademesi, bölgedeki düşük tüketim veya yoğun dağıtık üretim bağlantı noktasındaki gerilimi yükseltebilir.</p></div><div class="card"><h3>AC kabloda gerilim yükselmesi</h3><p>Uzun, yetersiz kesitli veya yüksek empedanslı hat, inverter ihracat yaparken terminal gerilimini bağlantı noktasına göre yükseltebilir.</p></div><div class="card"><h3>Gevşek veya hasarlı bağlantı</h3><p>Klemens, kesici, kablo ucu veya nötr bağlantısındaki problem gerilim ve empedans ölçümünü etkileyebilir.</p></div><div class="card"><h3>Faz dengesizliği</h3><p>Tek fazlı üretimin yoğunlaştığı fazda gerilim diğer fazlardan daha erken yükselebilir.</p></div><div class="card"><h3>Yanlış ülke ayarı</h3><p>Şebeke koduyla uyumsuz koruma penceresi hatalı veya güvensiz davranışa yol açabilir.</p></div><div class="card"><h3>İnverter veya ölçüm sorunu</h3><p>Bağlantı noktası normal olduğu hâlde olay sürüyorsa servis ve ölçüm doğrulaması gerekir.</p></div></div></section>
<section><h2>4. Kullanıcı hangi kanıtları güvenle toplayabilir?</h2><ol class="steps"><li>İnverter uygulamasındaki tam hata kodunu, açıklamayı ve tarih-saat bilgisini kaydedin.</li><li>Hatanın güneşli öğle saatlerinde mi, sabah/akşam mı oluştuğunu not edin.</li><li>Aynı grafikte AC gerilim, aktif güç ve üretim kesintisini dışa aktarabiliyorsanız saklayın.</li><li>Hatanın tek fazda mı bütün fazlarda mı görüldüğünü uygulama verisinden kontrol edin.</li><li>Yakındaki GES'lerde aynı zamanda benzer olay olup olmadığını yalnız gözlemsel kanıt olarak not edin.</li><li>Pano açmayın, klemens sıkmayın ve gerilim altında ölçüm yapmayın.</li></ol><p><a class="button" href="/edas-bul">Bölgenizdeki resmî dağıtım şirketini bulun</a></p></section>
<section><h2>5. Yetkili teknik ölçüm nasıl ayrım yapar?</h2><p>Ölçüm, üretimin yüksek olduğu anda ve eşzamanlı yapılmalıdır. Yalnız gece veya inverter kapalıyken ölçülen gerilim, ihracat sırasındaki yükselmeyi göstermeyebilir.</p><div class="table-wrap"><table><thead><tr><th>Ölçüm</th><th>Yorum</th></tr></thead><tbody><tr><td>İnverter AC terminali</td><td>İnverterin gördüğü gerçek bağlantı gerilimi</td></tr><tr><td>GES ana panosu</td><td>İnverter hattındaki gerilim yükselmesi ve bağlantı kaybı</td></tr><tr><td>Sayaç/PCC bağlantı noktası</td><td>Dağıtım şebekesiyle ayrım için temel referans</td></tr><tr><td>Faz-faz ve faz-nötr değerleri</td><td>Faz dengesizliği ve nötr etkisini ayırır</td></tr><tr><td>Kablo empedansı ve bağlantılar</td><td>Kesit, uzunluk, gevşeklik ve sıcak nokta etkisini gösterir</td></tr></tbody></table></div><p>İnverter terminali, şebeke bağlantı noktasından üretim sırasında belirgin yüksekse tesis içi AC hat ve bağlantılar önceliklidir. Bağlantı noktası da yüksekse yerel şebeke koşulları için dağıtım şirketi değerlendirmesi gerekir.</p></section>
<section><h2>6. EDAŞ mı, kurulum firması mı?</h2><div class="grid"><div class="card"><h3>Kurulum/servis öncelikli</h3><p>Yanlış ülke ayarı, yetersiz AC kablo kesiti, gevşek bağlantı, yalnız inverter terminalinde yükselme veya cihaz iç ölçüm şüphesi.</p></div><div class="card"><h3>Dağıtım şirketi öncelikli</h3><p>Yetkili ölçümle PCC geriliminin yerel şebeke koşulları nedeniyle yüksek kalması, birden fazla tesiste eşzamanlı olay veya trafo/hat düzenleme ihtiyacı.</p></div></div><p>Dağıtım şirketi başvurusuna hata kodları, tarih-saat, on dakikalık kayıtlar, faz bazlı ölçümler ve bağlantı noktası raporu eklenmesi incelemeyi kolaylaştırır. ALO186 resmî başvuru almaz.</p></section>
<section><h2>7. Volt-Watt ve güç kısma arıza mıdır?</h2><p>Her güç düşüşü arıza değildir. Bazı inverter ve şebeke kodlarında gerilim yükseldikçe aktif gücü azaltan Volt-Watt veya benzeri gerilime bağlı güç kontrolü kullanılabilir. Bu davranış şebeke kararlılığını destekler; ancak yanlış ayar, yüksek empedans veya sürekli yüksek şebeke geriliminin üzerini örtmemelidir.</p><p>Üretim kaybı değerlendirilirken DC/AC clipping, sıcaklık derating'i, reaktif güç kontrolü, şebeke gerilimi kaynaklı kısma ve inverter duruşu ayrı sınıflandırılmalıdır.</p><p><a class="button secondary" href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">Clipping ile şebeke kaynaklı güç kısmasını ayırın</a></p></section>
<section><h2>8. Kalıcı çözüm seçenekleri</h2><ul class="steps"><li>Gevşek veya hasarlı AC bağlantıları yetkili kişiyle düzeltmek.</li><li>AC kablo kesiti, uzunluğu ve paralel hat düzenini proje hesabıyla değerlendirmek.</li><li>Faz dağılımı ve tek fazlı inverter yoğunluğunu incelemek.</li><li>Ülke veri setini ve koruma ayarlarını mevzuata uygun biçimde doğrulamak.</li><li>Dağıtım şirketiyle trafo kademesi, hat ve bağlantı noktası koşullarını değerlendirmek.</li><li>Gerilim kayıtlarını üretim ve tüketim verileriyle izleyerek çözüm sonrası regresyon kontrolü yapmak.</li></ul><p>İnverterin yalnız “daha geç açması” için limit yükseltmek kalıcı mühendislik çözümü değildir ve şebeke güvenliğini bozabilir.</p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://manuals.sma.de/STPxx-US-41/en-US/391460235.html" rel="nofollow noopener">SMA — şebeke gerilimi veya şebeke empedansı yüksek olayları ve grid operator yönlendirmesi</a></li><li><a href="https://manuals.sma.de/SBSExx-US-50/en-US/10969706635.html" rel="nofollow noopener">SMA — on dakikalık ortalama şebeke gerilimi olay mesajı</a></li><li><a href="https://manuals.sma.de/SBS251VL10/en-US/391460235.html" rel="nofollow noopener">SMA — ülke veri seti kontrolü ve gerilime bağlı aktif güç kısma</a></li><li><a href="https://www.fronius.com/en/solar-energy/installers-partners/technical-data/all-products/inverters/fronius-symo/fronius-symo-3-0-3-m" rel="nofollow noopener">Fronius — inverter teknik dokümantasyonu ve şebeke izleme yaklaşımı</a></li><li><a href="https://www.epdk.gov.tr/Detay/Icerik/3-0-92/lisanssiz-uretim" rel="nofollow noopener">EPDK — lisanssız elektrik üretimi resmî mevzuat ve süreç portalı</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai ölçüm, ayar ve dağıtım şirketi başvurusu tam inverter modeli, bağlantı anlaşması ve yürürlükteki şebeke koşullarıyla doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Hızlı ayrım</h2><ul><li>Hata kodunu ve saati kaydedin</li><li>Üretim anında eşzamanlı ölçüm yapın</li><li>İnverter–PCC gerilim farkını karşılaştırın</li><li>Ülke ayarını kullanıcı değiştirmesin</li><li>PCC yüksekse resmî EDAŞ kaydı açın</li></ul></div><div class="side-card"><h2>İlgili içerikler</h2><p><a href="/edas-bul">EDAŞ Bulucu</a></p><p><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">DC/AC oranı ve clipping</a></p><p><a href="/haberler/lisanssiz-ges-mahsuplasma-ihtiyac-fazlasi">GES mahsuplaşma</a></p><p><a href="/fatura-analizi">Üretim/tüketim analizi</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; EDAŞ, inverter üreticisi, yetkili servis veya proje onay kuruluşu değildir.</p></div></footer>
</body></html>