<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>GES İnverter Sıcakta Neden Güç Düşürür? Temperature Derating | ALO186</title>
  <meta name="description" content="GES inverter öğlen veya sıcak havada güç düşürüyorsa temperature derating, clipping, şebeke limiti ve PV üretim düşüşünü ayırın; havalandırma ve güvenli kontrol sırasını öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/ges-inverter-sicakta-guc-dusuruyor-temperature-derating">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"GES inverter sıcakta neden güç düşürür? Temperature derating","description":"PV inverter sıcaklık kaynaklı güç kısmasını clipping, şebeke aktif güç limiti ve düşük ışınımdan ayıran güvenli teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/ges-inverter-sicakta-guc-dusuruyor-temperature-derating","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Temperature derating"},{"@type":"DefinedTerm","name":"PV inverter thermal management"},{"@type":"DefinedTerm","name":"Cooling fins"},{"@type":"DefinedTerm","name":"Inverter clipping"},{"@type":"DefinedTerm","name":"Active power limitation"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"GES inverter sıcakta güç düşürür mü?","acceptedAnswer":{"@type":"Answer","text":"Evet. İnverter içindeki izlenen bileşenler sıcaklık sınırına ulaştığında cihaz yarı iletkenleri korumak için temperature derating uygulayarak aktif gücü kademeli azaltabilir; aşırı durumda kapanabilir."}},{"@type":"Question","name":"Temperature derating arıza mıdır?","acceptedAnswer":{"@type":"Answer","text":"Tek seferlik ve çok sıcak koşullardaki derating koruma davranışı olabilir. Sık tekrarlanması; kirli soğutma kanatları, yetersiz havalandırma, doğrudan güneş ışınımı, fan sorunu veya yanlış yerleşim ihtimalini düşündürür."}},{"@type":"Question","name":"Clipping ile thermal derating nasıl ayrılır?","acceptedAnswer":{"@type":"Answer","text":"Clipping genellikle inverter AC gücü etiket sınırında düzleşirken oluşur. Thermal derating ise sıcaklık veya event koduyla birlikte güç sınırının altına iner ve cihaz soğuyunca toparlanır."}},{"@type":"Question","name":"İnverterin üzerine gölgelik yapılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Üretici açıklıkları, hava giriş-çıkış yolları ve yangın mesafeleri korunarak tasarlanmış bir gölgeleme doğrudan güneş yükünü azaltabilir; cihazın üstünü kapatmak veya hava akışını engellemek ters etki yaratır."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/ekipman-bakim-plani/">Bakım planı</a><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">Clipping rehberi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">GES · inverter · sıcaklık · derating · havalandırma · 13 dk</span><h1>GES inverter sıcakta neden güç düşürür? Temperature derating</h1><p class="lead"><strong>Temperature derating</strong>, inverterin hassas yarı iletkenleri aşırı ısınmadan korumak için çalışma noktasını daha düşük aktif güce taşımasıdır. Kirli <strong>soğutma kanatları</strong>, yetersiz <strong>havalandırma</strong>, fan arızası, yüksek ortam sıcaklığı, komşu inverterin sıcak egzozu veya <strong>doğrudan güneş ışınımı</strong> davranışı erken başlatabilir.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil kaynaklar: SMA ve Huawei resmî inverter dokümanları</span><span>Bağımsız bilgi; kapağı açma, DC ayırma veya bakım müdahale talimatı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>İnverter öğlen saatlerinde sıcaklık/event mesajıyla güç düşürüyor ve soğuyunca toparlanıyorsa temperature derating olasıdır. Önce event kodunu, ortam ve inverter sıcaklığını, fan durumunu, hava giriş-çıkış açıklıklarını ve aynı ışınımdaki geçmiş üretimi karşılaştırın. DC tarafı enerjili kabul edin; kapağı açmayın ve tekrarlayan durumda yetkili GES personeli çağırın.</div>
<div class="layout"><div class="article">
<section><h2>1. Thermal derating, clipping ve şebeke limiti aynı değildir</h2><div class="table-wrap"><table><thead><tr><th>Gözlenen davranış</th><th>Daha olası açıklama</th><th>Ayırıcı kanıt</th></tr></thead><tbody><tr><td>Güç sıcak saatlerde düşer, event kodu sıcaklığı gösterir</td><td>Temperature derating</td><td>İç/ortam sıcaklığı, fan, soğutma ve havalandırma</td></tr><tr><td>Güç inverter AC etiket değerinde düz bir tepe yapar</td><td>Clipping</td><td>DC/AC oranı ve güç eğrisinin etiket sınırında düzleşmesi</td></tr><tr><td>Güç belirli yüzde veya kW limitinde tutulur</td><td>Aktif güç limiti / export control</td><td>Sayaç, kontrolör, şebeke kodu veya uzaktan komut kaydı</td></tr><tr><td>Güç öğlen düşer fakat inverter sıcaklık alarmı yoktur</td><td>Modül sıcaklığı, gölgelenme, kir, MPPT veya ışınım değişimi</td><td>String akım/gerilimleri ve ışınım karşılaştırması</td></tr><tr><td>Şebeke gerilimi yükselirken güç kısılır veya bağlantı kesilir</td><td>Şebeke koruması</td><td>PCC gerilimi ve grid event kaydı</td></tr></tbody></table></div></section>
<section><h2>2. İnverter neden kendini sınırlar?</h2><p>SMA, izlenen bileşenler izin verilen sıcaklığa ulaştığında inverterin çalışma noktasını daha düşük güç seviyesine taşıdığını; gücün kademeli azaltılabileceğini ve aşırı durumda cihazın kapanabileceğini açıklar. Bileşen sıcaklığı kritik seviyenin altına indiğinde inverter yeniden optimum çalışma noktasına döner.</p><p>Bu koruma davranışı yangın veya donanım arızasını kesin olarak önlediği anlamına gelmez. Sık derating, cihazın kurulum ve bakım koşullarının üretici sınırlarından uzaklaştığını gösterebilir.</p></section>
<section><h2>3. Erken derating oluşturan başlıca nedenler</h2><ul><li>Hava girişleri, filtreler, fanlar veya soğutma kanatlarında toz ve kir</li><li>Üretici minimum açıklıklarının kapatılması</li><li>Kapalı pano, çatı arası veya yetersiz hava sirkülasyonu</li><li>İnverterin doğrudan güneş ışınımına maruz kalması</li><li>Birden fazla inverterin sıcak egzozunun birbirine yönelmesi</li><li>Fan testinin başarısız olması veya fan hızının düşmesi</li><li>Ortam sıcaklığının modelin izin verilen değerini aşması</li><li>AC/DC bağlantı veya iç donanım sorunlarının ek ısı üretmesi</li><li>Üretici kılavuzuna uymayan montaj açısı ve yerleşim</li></ul></section>
<section><h2>4. Güvenli kontrol sırası</h2><ol class="steps"><li>İnverter portalından tam event/alarm kodunu, başlangıç-bitiş saatini ve güç eğrisini dışa aktarın.</li><li>Aynı dakikalardaki ortam sıcaklığı, inverter sıcaklığı, AC güç, DC güç ve şebeke gerilimini kaydedin.</li><li>Önceki serin ve benzer ışınımlı bir günle karşılaştırın.</li><li>Dışarıdan hava girişleri, açıklıklar ve erişilebilir soğutma yüzeylerinde birikme olup olmadığını gözle kontrol edin.</li><li>Fan testi yalnız üreticinin kullanıcı arayüzü ve kılavuzu izin veriyorsa çalıştırılsın.</li><li>İnverterin üstünü örten, etrafını kapatan veya komşu cihazın sıcak havasını geri emen düzeni kontrol edin.</li><li>Gölgeleme düşünülüyorsa üretici mesafelerini ve hava akışını engellemeyen mühendislik çözümü kullanın.</li><li>Event tekrarlıyorsa, fan veya iç sıcaklık olağandışıysa yetkili GES personeli termal ve elektriksel inceleme yapsın.</li></ol><p><a class="button" href="/hesaplama/ekipman-bakim-plani/">İnverter fan, filtre, termal kayıt ve periyodik kontrol planı oluşturun</a></p></section>
<section><h2>5. Kullanıcının yapmaması gerekenler</h2><ul><li>İnverter kapağını açmak veya fan/filtreye iç taraftan müdahale etmek</li><li>DC ayırıcı kapalıyken PV kablolarını enerjisiz kabul etmek</li><li>Cihaza su, basınçlı hava veya kimyasal temizleyici uygulamak</li><li>Hava girişlerini gölgelik veya yalıtım malzemesiyle kapatmak</li><li>Ülke kodu, sıcaklık veya güç koruma parametrelerini düşürmek</li><li>Derating’i yalnız “panel gücü fazla” diyerek clipping kabul etmek</li></ul><div class="danger"><strong>Acil durum:</strong> Yanık kokusu, duman, ark sesi, erime veya yangın varsa invertere yaklaşmayın; güvenli alana çıkın, 112’yi arayın ve tesisin acil prosedürünü uygulayın.</div></section>
<section><h2>6. Satın almadan önce ölçüm yapın</h2><p>Yeni inverter, fan veya gölgelik çözümü satın almadan önce derating’in gerçek nedeni doğrulanmalıdır. Sorun kirli hava kanalı, yanlış açıklık veya sıcak hava resirkülasyonuysa mevcut ekipman bakım ve yerleşim düzeltmesiyle yeterli olabilir.</p><div class="warning"><strong>Ticari sınır:</strong> Temperature derating güvenlik ve enerji verimi konusudur. Kaynak veri ve yetkili inceleme olmadan affiliate ürün yönlendirmesi açılmaz.</div></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://manuals.sma.de/Business-Systeme-PL/en-US/15023633035.html" rel="nofollow noopener">SMA — kurulum yeri, ısı yayılımı ve temperature derating davranışı</a></li><li><a href="https://manuals.sma.de/SMAStorageXLPackage/en-US/10971614219.html" rel="nofollow noopener">SMA — Event 8003 sıcaklık nedeniyle güç azaltma ve düzeltici kontroller</a></li><li><a href="https://manuals.sma.de/SBx1SPUS40/en-US/391460235.html" rel="nofollow noopener">SMA — derating event mesajları, havalandırma ve doğrudan güneş ışınımı</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100191089/8ac0a8fb/clearance-requirements" rel="nofollow noopener">Huawei — inverter açıklıkları, ısı yayılımı ve enerji verimi etkisi</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Event kodu, sıcaklık sınırı, fan testi ve temizlik yöntemi inverter modelinin resmî kılavuzundan doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Kaydedilecek kanıt</h2><ul><li>Event kodu</li><li>AC ve DC güç eğrisi</li><li>Ortam/iç sıcaklık</li><li>Şebeke gerilimi</li><li>Fan testi sonucu</li><li>Kurulum açıklıkları ve fotoğraf</li></ul></div><div class="side-card"><h2>İlgili rehberler</h2><p><a href="/haberler/gunes-paneli-inverter-clipping-dc-ac-orani">Clipping ve DC/AC oranı</a></p><p><a href="/haberler/ges-inverter-sebeke-gerilimi-yuksek-hatasi">Şebeke gerilimi yüksek hatası</a></p><p><a href="/haberler/ges-inverter-afci-dc-ark-hatasi">AFCI / DC ark hatası</a></p></div><div class="side-card"><h2>Uzmanlık sınırı</h2><p>İnverter içi bakım, DC ölçümü, fan değişimi ve elektriksel bağlantı kontrolü yalnız yetkili GES personeli tarafından yapılmalıdır.</p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgi platformudur; inverter üreticisi, EPC, dağıtım şirketi veya kamu kurumu değildir.</p></div></footer>
</body>
</html>
