<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Batt_Comm_FAIL ve CAN BMS İletişim Hatası | ALO186</title>
<meta name="description" content="Hibrit inverterde Batt_Comm_FAIL, CAN_Comm_FAIL veya No Battery alarmını; uyumluluk, master seçimi, CAN/RS485 kablosu, pin dizilimi ve firmware verileriyle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/hibrit-inverter-batt-comm-fail-can-bms-batarya-iletisim-teshis"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Hibrit inverter Batt_Comm_FAIL / CAN_Comm_FAIL: BMS, kablo, master ve firmware nasıl ayrılır?","description":"Hibrit inverterde Batt_Comm_FAIL, CAN_Comm_FAIL veya No Battery alarmını; uyumluluk, master seçimi, CAN/RS485 kablosu, pin dizilimi ve firmware verileriyle teşhis edin.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/hibrit-inverter-batt-comm-fail-can-bms-batarya-iletisim-teshis","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"Batt_Comm_FAIL"},{"@type":"DefinedTerm","name":"CAN_Comm_FAIL"},{"@type":"DefinedTerm","name":"No Battery"},{"@type":"DefinedTerm","name":"Batarya yönetim sistemi"},{"@type":"DefinedTerm","name":"BMS"},{"@type":"DefinedTerm","name":"CAN bus"},{"@type":"DefinedTerm","name":"RS485"},{"@type":"DefinedTerm","name":"Master batarya"},{"@type":"DefinedTerm","name":"Terminasyon"},{"@type":"DefinedTerm","name":"Firmware uyumluluğu"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Batt_Comm_FAIL alarmı bataryanın arızalı olduğunu gösterir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Alarm, inverter ile BMS arasında haberleşme kurulamadığını gösterir; yanlış batarya protokolü, pin dizilimi, kablo, master seçimi, adresleme, kapalı batarya veya firmware uyumsuzluğu da neden olabilir."}},{"@type":"Question","name":"CAN kablosu normal Ethernet kablosuyla değiştirilebilir mi?","acceptedAnswer":{"@type":"Answer","text":"Fiziksel konnektör benzer görünse bile pin dizilimi ve kablo gereksinimi ürüne özeldir. Yalnız üreticinin onayladığı kablo, port ve pinout kullanılmalıdır."}},{"@type":"Question","name":"No Battery ile CAN communication failure aynı alarm mıdır?","acceptedAnswer":{"@type":"Answer","text":"Aynı değildir; ancak iletişim kaybı sonrasında inverter bataryayı algılayamadığı için No Battery uyarısı takip alarmı olarak oluşabilir. Olay sırası ve BMS LED/kayıtları birlikte incelenmelidir."}},{"@type":"Question","name":"Paralel bataryalarda master seçimi neden önemlidir?","acceptedAnswer":{"@type":"Answer","text":"İnverter genellikle tek bir master BMS ile konuşur. DIP switch, adres veya bağlantı sırası yanlışsa birden fazla master, yinelenen adres veya görünmeyen modüller oluşabilir."}},{"@type":"Question","name":"İletişim hatasında şarj ve deşarj zorla açılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"BMS'nin izin verdiği akım, sıcaklık ve gerilim sınırları bilinmeden zorla çalıştırma yapılmamalıdır. Haberleşme korumasını köprülemek batarya hasarı ve termal risk oluşturabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"Batarya BMS iletişim hatası"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/elektrik-kesintisi">Kesinti Merkezi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">BESS · CAN · BMS · Batt_Comm_FAIL · master · firmware · 20 dk</span><h1>Hibrit inverter Batt_Comm_FAIL / CAN_Comm_FAIL: BMS, kablo, master ve firmware nasıl ayrılır?</h1><p class="lead"><strong>İletişim alarmını doğrudan batarya arızası saymayın.</strong> Uyumluluk, pinout, master, adresleme ve firmware zincirini ayrı doğrulayın.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>IEC ve üretici teknik dokümanları</span><span>Enerjili müdahale yalnız yetkili kişilerce yapılır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Batt_Comm_FAIL, CAN_Comm_FAIL veya No Battery alarmında önce inverter–batarya model uyumluluğunu ve doğru haberleşme protokolünü doğrulayın.</strong> Ardından üretici kablosunun doğru BMS portuna takıldığını, pin dizilimini, master/DIP adreslerini, terminasyonu, açılış sırasını ve firmware sürümlerini tek dosyada karşılaştırın. DC gerilimin var olması CAN haberleşmesinin, CAN LED'inin yanması da güç bağlantısının sağlıklı olduğunu tek başına kanıtlamaz.</p></section>
<section><h2>Belirtiyi doğru sınıflandırın</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli olasılık</th><th>Ayırıcı kanıt</th></tr></thead><tbody>
<tr><td>Kurulumdan ilk açılışta Batt_Comm_FAIL</td><td>Yanlış protokol, port, pinout veya batarya kapalı</td><td>Uyumluluk listesi, kablo etiketi ve BMS/inverter yapılandırması</td></tr>
<tr><td>Günler sonra aralıklı iletişim kaybı</td><td>Gevşek konnektör, EMC, kablo uzunluğu veya terminasyon</td><td>CAN hata sayaçları, olay zamanı ve kablo güzergâhı</td></tr>
<tr><td>Paralel ek modül sonrası No Battery</td><td>Master/adres/DIP sırası veya firmware farkı</td><td>Modül adresleri, master LED'i ve sürüm envanteri</td></tr>
<tr><td>SoC donuyor ama sistem çalışıyor</td><td>Telemetri güncellenmiyor, gateway veya ölçekleme sorunu</td><td>BMS ham verisi, inverter verisi ve zaman damgası</td></tr>
<tr><td>Firmware güncellemesinden sonra başladı</td><td>Protokol sürümü veya cihaz uyumluluğu değişti</td><td>Önceki/yeni sürüm, release note ve üretici matrisi</td></tr></tbody></table></div></section>
<section><h2>İletişim hatası ile güç bağlantısını ayırın</h2><p>Batt_Comm_FAIL, inverterin BMS verisini alamadığını gösterir; No Battery ise cihazın bağlı bataryayı algılamadığını bildirir. Batarya DC barasında gerilim bulunması haberleşmenin sağlıklı olduğunu kanıtlamaz. Tersine iletişim LED'i aktif olsa bile güç kablosu, DC switch veya iç kontaktör açık olabilir. Güç ve haberleşme zinciri ayrı doğrulanmalıdır.</p></section>
<section><h2>CAN/RS485 pinout ve protokol neden ürüne özeldir?</h2><p>RJ45 benzeri soketler standart Ethernet anlamına gelmez. CAN-H, CAN-L, GND, wake-up veya RS485 hatlarının pinleri üretici ve model bazında değişebilir. Ayrıca inverter menüsünde seçilen batarya tipi, BMS protokolü, baud rate ve firmware sürümü uyumlu olmalıdır.</p></section>
<section><h2>Paralel modüllerde topoloji ve sürüm kontrolü</h2><p>Huawei dokümanları paralel güç kontrol modülleri veya genişleme modülleri arasındaki iletişim hatalarında kablo bağlantısı ve modüllerin tek tek ayrıştırılarak doğrulanmasını önerir. Solis, Batt_Comm_FAIL alarmını inverterin batarya BMS'siyle CAN bağlantısı kuramaması olarak tanımlar. Bu nedenle yalnız kablo değiştirmek yerine master, adresleme, açılış sırası ve sürüm envanteri birlikte incelenmelidir.</p></section>
<section><h2>10 adımlık teşhis ve tekrar kabul zinciri</h2><ol class="steps">
<li><strong>Olayı sabitleyin:</strong> ilk alarmı, takip alarmlarını, tarih-saat ve son yapılandırma değişikliğini kaydedin.</li>
<li><strong>Uyumluluğu doğrulayın:</strong> inverter ve batarya tam modellerini üreticinin güncel uyumluluk listesinde karşılaştırın.</li>
<li><strong>Güç durumunu ayırın:</strong> batarya DC switch, iç kontaktör, terminal gerilimi ve inverter batarya girişini güvenli prosedürle kontrol edin.</li>
<li><strong>Doğru portu doğrulayın:</strong> CAN, RS485, LINK-IN/OUT ve inverter BMS portlarının etiketlerini şemayla eşleştirin.</li>
<li><strong>Kabloyu doğrulayın:</strong> üretici kablosu, pinout, ekranlama, uzunluk, hasar ve konnektör kilidini inceleyin.</li>
<li><strong>Master ve adresleri kontrol edin:</strong> DIP switch, master modül, paralel adresler ve sonlandırma düzenini doğrulayın.</li>
<li><strong>Protokol ayarını kontrol edin:</strong> batarya markası/tipi, CAN veya RS485 seçimi, baud rate ve gerekiyorsa cihaz ID'sini kaydedin.</li>
<li><strong>Firmware envanteri çıkarın:</strong> inverter, BMS, güç kontrol modülü ve batarya modüllerinin sürümlerini uyumluluk matrisiyle karşılaştırın.</li>
<li><strong>Segmentli A/B testi yapın:</strong> modülleri üretici prosedürüyle tek tek bağlayarak hatalı kablo, port veya modülü ayrıştırın.</li>
<li><strong>Tekrar kabul edin:</strong> açılış sırası, şarj-deşarj, SoC güncellemesi ve iletişim kaybı sonrası güvenli fallback davranışını kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ol><li>İnverter marka-model ve seri numarası</li><li>Batarya marka-model ve modül adedi</li><li>İnverter firmware sürümü</li><li>BMS ve batarya modül firmware sürümleri</li><li>Uyumluluk listesi veya üretici onayı</li><li>Alarm kodu, alt kodu ve olay sırası</li><li>CAN/RS485 kablo parça numarası</li><li>Kablo pinout ve port fotoğrafları</li><li>Master modül ve DIP switch ayarları</li><li>Paralel modül adresleri</li><li>Terminasyon ve kablo uzunluğu</li><li>Batarya DC terminal gerilimi</li><li>BMS/inverter SoC, akım ve sıcaklık karşılaştırması</li><li>Segmentli test ve tekrar kabul kaydı</li></ol></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <a href="/haberler/bess-soc-sapmasi-coulomb-counting-ocv-kalibrasyon-senkronizasyon">BESS SoC sapması</a> içeriğinden farklı olarak fiziksel haberleşme ve protokol zincirini; <a href="/haberler/vpp-toplayici-komut-teslimat-uzlastirma-sayac-telemetri-soc">VPP telemetri/uzlaştırma</a> içeriğinden farklı olarak inverter–BMS yerel bağlantısını; <a href="/haberler/ges-inverter-sebeke-geri-geldi-uretime-gecmiyor-anti-islanding-yeniden-baglanma">GES yeniden bağlantı</a> içeriğinden farklı olarak batarya tarafını ele alır. İlgili kontroller için <a href="/haberler/ups-rectifier-inoperable-dogrultucu-charger-dc-bus-alarmi-teshis">DC bara ve charger alarmı</a>, <a href="/haberler/ev-sarj-dinamik-yuk-dengeleme-ct-faz-modbus-akim-siniri-teshis">Modbus ve iletişim kaybı</a>, <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a>, <a href="/hesaplama">hesaplama araçları</a>, <a href="/sektor-rehberi">sektör rehberleri</a> ve <a href="/haberler">teknik makaleler</a> kullanılabilir.</p></section>
<section><h2>Bağımsızlık ve uygulama sınırı</h2><p>Batarya DC switch kapatılsa bile sistemde artık enerji ve sıcak yüzeyler bulunabilir. Haberleşme hatasını gidermek için BMS izinleri, kontaktörler veya akım sınırları köprülenmez; rastgele RJ45 kablo takılmaz. Güç kesme, bekleme süresi, açılış sırası ve firmware işlemleri yalnız üretici dokümanı ve yetkili personelle uygulanır.</p></section>
<section class="cta"><h2>Sorun bataryada mı, kabloda mı, protokolde mi?</h2><p>Uyumluluk, pinout, master-adres, firmware ve olay kayıtlarını tek BMS iletişim kabul matrisinde birleştirin.</p><p><a class="button" href="/hizmetler/kurumsal-elektrik-teknik-on-degerlendirme/">Kurumsal teknik ön değerlendirme</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/68297" rel="noopener">IEC 62933-5-2:2025 — elektrokimyasal BESS güvenliği</a></li><li><a href="https://support.huawei.com/enterprise/en/doc/EDOC1100429407/5ff10e6/troubleshooting" rel="noopener">Huawei LUNA2000 — iletişim alarmları ve troubleshooting</a></li><li><a href="https://solis-service.solisinverters.com/en/support/solutions/articles/44002191636-pylon-us2000c-us3000c-battery-can-failure-no-battery" rel="noopener">Solis — Batt_Comm_FAIL / CAN failure / No Battery</a></li><li><a href="https://info.support.huawei.com/enterprise/en/doc/EDOC1100167258/7a50d43/Electrical%20Connection.htm" rel="noopener">Huawei LUNA2000 — ESS güvenli kapatma ve değişim sınırları</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Batt_Comm_FAIL alarmı bataryanın arızalı olduğunu gösterir mi?</summary><p>Hayır. Alarm, inverter ile BMS arasında haberleşme kurulamadığını gösterir; yanlış batarya protokolü, pin dizilimi, kablo, master seçimi, adresleme, kapalı batarya veya firmware uyumsuzluğu da neden olabilir.</p></details><details><summary>CAN kablosu normal Ethernet kablosuyla değiştirilebilir mi?</summary><p>Fiziksel konnektör benzer görünse bile pin dizilimi ve kablo gereksinimi ürüne özeldir. Yalnız üreticinin onayladığı kablo, port ve pinout kullanılmalıdır.</p></details><details><summary>No Battery ile CAN communication failure aynı alarm mıdır?</summary><p>Aynı değildir; ancak iletişim kaybı sonrasında inverter bataryayı algılayamadığı için No Battery uyarısı takip alarmı olarak oluşabilir. Olay sırası ve BMS LED/kayıtları birlikte incelenmelidir.</p></details><details><summary>Paralel bataryalarda master seçimi neden önemlidir?</summary><p>İnverter genellikle tek bir master BMS ile konuşur. DIP switch, adres veya bağlantı sırası yanlışsa birden fazla master, yinelenen adres veya görünmeyen modüller oluşabilir.</p></details><details><summary>İletişim hatasında şarj ve deşarj zorla açılabilir mi?</summary><p>BMS'nin izin verdiği akım, sıcaklık ve gerilim sınırları bilinmeden zorla çalıştırma yapılmamalıdır. Haberleşme korumasını köprülemek batarya hasarı ve termal risk oluşturabilir.</p></details></section>
</article></main><footer><div class="wrap"><p><strong>ALO186 bağımsız bir bilgilendirme platformudur.</strong> EDAŞ, TEİAŞ, EPİAŞ, EPDK veya herhangi bir üretici adına işlem yapmaz.</p><p><a href="/hakkimizda">Hakkımızda</a> · <a href="/gizlilik">Gizlilik</a> · <a href="/iletisim">İletişim</a></p></div></footer></body></html>