<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>İnverter Ada Modunda Nötr–Toprak Bağı ve RCD | ALO186</title><meta name="description" content="Hibrit inverter ve EPS çıkışında nötr–toprak rölesi, transfer, RCD, ortak nötr ve çift bağ riskini tek hat ve kabul testiyle doğrulayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://www.alo186.com/haberler/inverter-ada-modu-notr-toprak-rolesi-rcd-eps"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter ada modunda nötr–toprak bağı, toprak rölesi ve RCD nasıl çalışır?","description":"Hibrit inverter ve EPS çıkışında şebeke bağlı ve ada modları arasındaki nötr, PE, transfer ve RCD davranışını kabul kanıtıyla ayıran teknik rehber.","datePublished":"2026-07-31","dateModified":"2026-07-31","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/inverter-ada-modu-notr-toprak-rolesi-rcd-eps","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Ada modu"},{"@type":"DefinedTerm","name":"EPS çıkışı"},{"@type":"DefinedTerm","name":"Nötr–toprak bağı"},{"@type":"DefinedTerm","name":"Toprak rölesi"},{"@type":"DefinedTerm","name":"RCD"},{"@type":"DefinedTerm","name":"Transfer rölesi"},{"@type":"DefinedTerm","name":"Ortak nötr"},{"@type":"DefinedTerm","name":"Yedek yük panosu"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İnverter ada modunda nötr neden toprağa bağlanır?","acceptedAnswer":{"@type":"Answer","text":"Şebeke bağlantısı kesildiğinde çıkış nötrü şebekedeki N–PE referansından ayrılabilir. Üreticinin tasarımına göre bir toprak rölesi ada modunda uygun noktada N–PE bağlantısı kurarak RCD ve arıza açma zincirinin çalışmasını sağlar."}},{"@type":"Question","name":"Nötr ile toprağı sabit köprülemek doğru mudur?","acceptedAnswer":{"@type":"Answer","text":"Genel bir çözüm değildir. Şebeke, jeneratör ve inverter modlarında birden fazla bağ oluşursa PE üzerinde işletme akımı, RCD açması ve dokunma gerilimi riski doğabilir. Bağ noktası tek hat ve üretici talimatıyla belirlenmelidir."}},{"@type":"Question","name":"EPS çıkışında RCD test düğmesinin çalışması yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Test düğmesi yalnız cihazın iç işlevini kontrol eder. Şebeke ve ada modunda gerçek açma süresi, arıza akımı yolu, nötr ayrımı ve transfer davranışı ayrı ayrı ölçülmelidir."}},{"@type":"Question","name":"Kritik yük panosunun nötrü ana pano nötrüyle ortak olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bu, inverterin transfer topolojisine ve ulusal kurallara bağlıdır. Bazı sistemler nötrü anahtarlarken bazıları anahtarlamaz. Üretici şeması dışında ortak nötr yapmak korumayı bozabilir."}},{"@type":"Question","name":"İnverterin toprak rölesi kapatılabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı ürünlerde ayarlanabilir; ancak kapatılırsa haricî ve her çalışma modunda geçerli bir N–PE düzeni gerekebilir. Ayar yalnız yetkin kişi tarafından üretici şeması ve ölçüm sonucu ile yapılmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://www.alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://www.alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"İnverter ada modu nötr ve RCD"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/inverter-uygunluk/">İnverter testi</a><a href="/haberler/jenerator-notr-topraklama-3-kutup-4-kutup-ats">Jeneratör nötrü</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">İnverter · EPS · nötr · RCD · 13 dk</span><h1>İnverter ada modunda nötr–toprak ve RCD nasıl doğrulanır?</h1><p class="lead"><strong>Şebeke varken çalışan RCD, ada modunda aynı korumayı otomatik olarak sağlamayabilir.</strong> İnverterin transfer rölesi nötrü şebekeden ayırdığında uygun N–PE referansı üreticinin toprak rölesi veya projelendirilmiş haricî düzenle kurulmalıdır; aynı anda iki bağ bırakmak da güvenli değildir.</p><div class="meta"><span>Son doğrulama: 31 Temmuz 2026</span><span>Birincil kaynaklar: IEC, Victron Energy ve SMA</span><span>Bağ ve röle ayarı yalnız yetkin kişilerce yapılmalıdır</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p>IEC 60364-5-55, düşük gerilim üretim kaynaklarının sabit tesisata seçimi ve kurulumu için çerçeve sağlar; çok modlu PV inverter ürün güvenliği IEC 62109-2 kapsamındadır. Uygulamada kritik soru şudur: <strong>şebeke ayrıldığında inverter çıkışındaki arıza akımı hangi N–PE referansı üzerinden RCD'ye geri dönecektir?</strong> Victron, inverter modunda iç toprak rölesinin N ile PE arasında bağ kurduğunu; AC giriş aktarıldığında bu bağın açıldığını açıklar. SMA ürün belgeleri de güvenli güç çıkışlarında nötr ve koruma iletkeni düzeninin ürün topolojisine özgü olduğunu gösterir. Bu nedenle evrensel bir sabit köprü şeması yoktur.</p></section>
<section><h2>Çalışma modlarını ayrı ayrı değerlendirin</h2><div class="table-wrap"><table><thead><tr><th>Mod</th><th>Nötr referansı</th><th>Kabul sorusu</th></tr></thead><tbody><tr><td>Şebeke bağlı / bypass</td><td>Genellikle şebeke girişindeki tasarlanmış N–PE noktası</td><td>İnverter iç bağı açık mı, çıkış nötr yolu doğru mu?</td></tr><tr><td>Ada / inverter modu</td><td>Ürün rölesi veya projelendirilmiş haricî bağ</td><td>RCD arıza akımı için tamamlanmış yol var mı?</td></tr><tr><td>Jeneratör girişi</td><td>Jeneratör ve transfer topolojisine göre</td><td>İkinci bağ veya yüzer nötr oluşuyor mu?</td></tr><tr><td>Bakım bypassı</td><td>Bypass kaynağının nötr düzeni</td><td>Kritik yük panosu nötrü beklenen kaynağa mı bağlı?</td></tr><tr><td>Arıza / röle hatası</td><td>Belirsiz veya çift bağ</td><td>Alarm, güvenli kapanma ve yeniden devreye alma nasıl?</td></tr></tbody></table></div></section>
<section><h2>Dokuz adımlı tek hat ve kabul zinciri</h2><ol class="steps"><li><strong>Bütün kaynakları çizin:</strong> şebeke, jeneratör, inverter, UPS, EPS çıkışı ve kritik yük panosunu aynı tek hatta gösterin.</li><li><strong>Nötrün anahtarlanıp anahtarlanmadığını doğrulayın:</strong> ürün röle sayısı ve haricî transfer ekipmanı katalogdan değil model şemasından okunur.</li><li><strong>Bütün N–PE bağlarını işaretleyin:</strong> trafo, ana pano, jeneratör, inverter ve haricî bara bağlantıları sahada doğrulanır.</li><li><strong>PE sürekliliğini ölçün:</strong> inverter gövdesi, kritik yük panosu ve son devreler kesintisiz koruma yoluna sahip olmalıdır.</li><li><strong>Şebeke modunu test edin:</strong> RCD açma süresi, nötr-PE gerilimi, PE akımı ve bypass davranışı kaydedilir.</li><li><strong>Ada modunu test edin:</strong> AC giriş kontrollü ayrılır; toprak rölesi durumu, RCD açma süresi ve kritik yük gerilimi doğrulanır.</li><li><strong>Transfer zaman çizelgesini kaydedin:</strong> faz ve nötr röle sırası, gerilim boşluğu, olay logu ve tekrar bağlanma ölçülür.</li><li><strong>Jeneratör senaryosunu ayrıca deneyin:</strong> inverter şarj, bypass ve ada davranışı farklı nötr topolojileriyle kontrol edilir.</li><li><strong>As-built ve ayar yedeği oluşturun:</strong> firmware, grid code, ground relay ayarı, röle modeli ve test sonucu birlikte saklanır.</li></ol></section>
<section class="warning"><h2>RCD açmasını gidermek için N–PE köprüsü eklemeyin</h2><p>Rastgele eklenen nötr–toprak köprüsü, koruyucu iletken üzerinde sürekli akım, metal gövdelerde potansiyel fark, seçicilik kaybı veya tekrarlı RCD açması oluşturabilir. Canlı panoda nötr ayırma, köprüleme veya röle ayarı kullanıcı işlemi değildir.</p></section>
<section><h2>Yüzer nötr, tek bağ ve çift bağ arasındaki fark</h2><div class="table-wrap"><table><thead><tr><th>Durum</th><th>Olası sonuç</th><th>Doğru yaklaşım</th></tr></thead><tbody><tr><td>Ada modunda yüzer nötr</td><td>RCD için arıza dönüş yolu belirsiz olabilir</td><td>Üretici toprak rölesi ve sistem şemasını doğrulayın</td></tr><tr><td>Doğru noktada tek N–PE bağı</td><td>Koruma zinciri tasarlandığı gibi çalışabilir</td><td>Şebeke ve ada modunda ölçümle kanıtlayın</td></tr><tr><td>Aynı anda iki N–PE bağı</td><td>PE üzerinde paralel nötr akımı ve istenmeyen açma</td><td>Kaynak/transfer topolojisine göre fazla bağı kaldırın</td></tr><tr><td>Ortak nötr yanlış kullanılmış</td><td>Kritik ve normal yük devreleri birbirini etkileyebilir</td><td>Nötr baralarını ürün şemasına göre ayırın</td></tr><tr><td>Toprak rölesi ayarı yanlış</td><td>Hata alarmı, RCD sorunu veya koruma kaybı</td><td>Grid code ve üretici devre şemasını birlikte doğrulayın</td></tr></tbody></table></div></section>
<section><h2>Kabul dosyasında bulunması gerekenler</h2><ul class="checklist"><li>Şebeke, jeneratör, inverter ve kritik yük tek hattı</li><li>Faz ve nötr kutup sayıları ile röle/ATS tam modeli</li><li>Bütün N–PE bağ noktalarının saha krokisi</li><li>İnverter model, firmware ve grid code bilgisi</li><li>Ground relay / toprak rölesi ayarı</li><li>Normal ve EPS nötr barası bağlantı fotoğrafları</li><li>PE sürekliliği ve izolasyon sonuçları</li><li>Şebeke modunda RCD açma süresi</li><li>Ada modunda RCD açma süresi</li><li>Nötr–PE gerilim ve PE akım trendi</li><li>Transfer osilografisi veya zaman çizelgesi</li><li>Jeneratör modu ve yeniden bağlanma testi</li><li>Alarm, rollback ve güvenli kapatma prosedürü</li><li>As-built şema ve ayar yedeği</li></ul></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, <strong>ada modunda nötr–toprak ve RCD zincirini</strong> açıklar. <a href="/haberler/jenerator-notr-topraklama-3-kutup-4-kutup-ats">Jeneratör nötrü ve 3/4 kutuplu ATS rehberi</a> jeneratör kaynak topolojisine; <a href="/haberler/kacak-akim-rolesi-ramp-testi-acma-suresi-test-dugmesi-farki">RCD ramp testi</a> cihazın açma performansına; <a href="/haberler/ges-elektrik-kesintisinde-calisir-mi">kesintide GES çalışması</a> ise anti-islanding ve yedek çıkış ayrımına odaklanır.</p></section>
<section class="decision"><h2>Satın almama sınırı</h2><p>Mevcut inverter; üretici destekli nötr/PE topolojisi, çalışan toprak rölesi, doğru ayrılmış kritik yük panosu ve her modda başarılı RCD kabulü sunuyorsa yalnız yeni modelde farklı röle mimarisi bulunduğu için değiştirilmez. Önce ayar, tek hat, nötr paylaşımı ve haricî transfer hataları düzeltilir.</p></section>
<section><h2>İlgili araç ve rehberler</h2><div class="grid"><a class="card" href="/hesaplama/inverter-uygunluk/"><h3>İnverter uygunluk testi</h3><p>Güç, tepe yük, batarya ve dalga biçimini kontrol edin.</p></a><a class="card" href="/haberler/jenerator-devreye-girince-kacak-akim-rolesi-neden-atar"><h3>Jeneratörde RCD açması</h3><p>Nötr bağı ve transfer kaynaklı açmaları ayırın.</p></a><a class="card" href="/haberler/ups-statik-bypass-bakim-bypass-farki-gecis-proseduru"><h3>UPS bypass</h3><p>Kritik yük transferinde bypass ve izolasyonu ayırın.</p></a><a class="card" href="/hesaplama/gerilim-koruma-cozum-secici/"><h3>Gerilim koruma seçici</h3><p>SPD, röle, UPS ve nötr riskini doğru sınıflandırın.</p></a></div></section>
<section class="sources"><h2>Kaynaklar</h2><ol><li><a href="https://webstore.iec.ch/en/publication/25534" rel="external noopener">IEC 60364-5-55 — Low-voltage generating sets</a></li><li><a href="https://webstore.iec.ch/en/publication/6471" rel="external noopener">IEC 62109-2 — Safety requirements for PV inverters</a></li><li><a href="https://www.victronenergy.com/media/pg/The_Wiring_Unlimited_book/en/ground%2C-earth-and-electrical-safety.html" rel="external noopener">Victron Energy — Neutral-to-earth link and ground relay</a></li><li><a href="https://www.victronenergy.com/media/pg/VEConfigure_Manual/en/inverter-settings.html" rel="external noopener">Victron Energy — Inverter ground relay setting</a></li><li><a href="https://manuals.sma.de/SBSxx-10/en-US/1642621195.html" rel="external noopener">SMA — Secure power supply neutral and grounding conductor</a></li></ol></section>
<section class="cta"><h2>Şebeke, jeneratör ve inverter modlarını tek testte doğrulayın</h2><p>Otel, villa, site ve kritik işletme yüklerinde nötr topolojisi, transfer, RCD, EPS ve jeneratör davranışını tek zaman çizelgesiyle değerlendirin.</p><a class="button" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal teknik ön değerlendirmeyi aç →</a></section>
</article></main></body></html>
