<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>İnverter Aküyü Şarj Etmiyor: Charge Disabled / BMS / Kaynak Ayrımı | ALO186</title><meta name="description" content="İnverter/şarj cihazı aküyü şarj etmiyorsa AC/PV kaynak, charge disabled/BMS, akü bağlantısı, şarj akımı ve ayarları kanıtla ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/inverter-akuyu-sarj-etmiyor-charge-disabled-bms/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter aküyü şarj etmiyor: Kaynak mı, BMS mi, bağlantı mı?","description":"İnverter/charger ve solar charger sistemlerinde şarj yok belirtisini kaynak, akü, BMS, ayar ve bağlantı kanıtlarıyla ayıran rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/inverter-akuyu-sarj-etmiyor-charge-disabled-bms/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"inverter charger"},{"@type":"DefinedTerm","name":"charge disabled"},{"@type":"DefinedTerm","name":"battery management system"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İnverter çalışıyor ama aküyü neden şarj etmiyor?","acceptedAnswer":{"@type":"Answer","text":"Şarj kaynağının kabul edilmemesi, akü bağlantı/fuse yolu, yanlış şarj ayarı, BMS tarafından charge-disable komutu veya akünün zaten dolu olması aynı belirtiyi oluşturabilir. Önce kaynağı ve gerçek şarj akımını ayırın."}},{"@type":"Question","name":"Ekranda charge yazıyor ama akım sıfır olabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Evet. Bazı solar şarj sistemlerinde doğru charge voltage görülürken akü dolu, bağlantı kesik veya haricî kontrol nedeniyle şarj akımı sıfır ya da sıfıra yakın olabilir. Gösterge tek başına aküye enerji aktığını kanıtlamaz."}},{"@type":"Question","name":"BMS şarjı neden kapatır?","acceptedAnswer":{"@type":"Answer","text":"Hücre gerilimi, sıcaklık, dengeleme, haberleşme veya sistem koruma koşulları modele göre BMS'nin charge-disconnect/allow-to-charge çıkışını kapatmasına yol açabilir. Tam hata kodu ve BMS durumu üretici kılavuzuyla doğrulanmalıdır."}},{"@type":"Question","name":"Akü dolmuyor diye hemen akü değiştirilmeli mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce AC/PV kaynağı, şarj akımı, akü bağlantısı, BMS izin durumu ve şarj ayarları kaydedilmelidir. Akü kapasite/sağlık problemi ancak bu zincir doğrulandıktan sonra değerlendirilmelidir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"İnverter aküyü şarj etmiyor"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlığı</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">İnverter · akü şarjı · BMS · charge disabled</span><h1>İnverter aküyü şarj etmiyor: Kaynak mı, BMS mi, bağlantı mı?</h1><p class="lead">“Akü dolmuyor” tek bir arıza değildir. AC girişin şarj cihazınca kabul edilmemesi, PV tarafında yetersiz/uygunsuz gerilim, sigorta-kesici veya kablo yolu, BMS'nin charge-disconnect komutu, yanlış akü/şarj ayarı ve gerçek akü problemi aynı kullanıcı belirtisine dönüşebilir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Victron Energy</span><span>ALO186 inverter veya batarya üreticisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>Önce <b>hangi kaynakla şarj beklediğinizi</b> ayırın: AC şebeke/jeneratör mü, PV mi? Ardından ekran/GX/BMS'de gerçek charge current, charge voltage, “charge disabled/allow to charge” durumu ve hata kodunu kaydedin. Bir kaynak şarj ediyor, diğeri etmiyorsa aküyü değiştirmeden önce çalışmayan kaynak yolunu inceleyin.</div><div class="layout"><div class="article"><section><h2>1. AC şarj yoksa önce inverter/charger'ın kaynağı kabul edip etmediğini görün</h2><p>Victron MultiPlus troubleshooting dokümanı, charger'ın çalışmamasının nedenlerinden biri olarak AC giriş gerilimi veya frekansının kabul aralığı dışında olmasını gösteriyor. Bu değerler model bağımlıdır; ALO186 tek bir evrensel volt/hertz sınırı yayınlamaz.</p><p>AC giriş var görünmesine rağmen şarj başlamıyorsa cihazın <b>AC-in accepted</b>, input voltage/frequency, charge mode ve alarm kaydı birlikte alınmalıdır. Jeneratör beslemesinde kaynak kararsızsa <a href="/haberler/ups-elektrik-var-ama-akuden-calisiyor/">kaynak kabulü mantığı</a> ve <a href="/haberler/jenerator-yuk-alinca-voltaj-frekans-dusuyor/">jeneratör yük adımı davranışı</a> da kontrol edilmelidir.</p></section><section><h2>2. PV tarafında “charger active” görünmesi akünün gerçekten şarj olduğunu kanıtlamaz</h2><p>Victron SmartSolar ve Inverter RS troubleshooting dokümanları, uygulamada charger active ve doğru charge voltage görünürken charge current'ın sıfır veya sıfıra yakın olabileceğini açıklıyor. Akü zaten dolu olabilir; akü bağlantısı kablo, sigorta veya kesici nedeniyle kopmuş olabilir; PV gerilimi veya konfigürasyon uygun olmayabilir.</p><p>Bu yüzden “ekranda Bulk/Absorption/Float yazıyor” tek başına kanıt değildir. PV gerilimi, batarya gerilimi, gerçek şarj akımı ve günlük solar enerji aynı olay kaydında görülmelidir.</p></section><section><h2>3. Lityum sistemde BMS izin vermiyorsa charger sağlam olsa bile akım akmayabilir</h2><p>Modern lityum sistemlerde BMS, hücre gerilimi, sıcaklık, dengeleme veya koruma durumuna göre charge-disconnect / allow-to-charge sinyalini kapatabilir. Victron'un güncel BMS belgeleri, charger kontrolünün BMS üzerinden yapılabildiğini ve bazı BMS durumlarında şarjın bilinçli olarak durdurulduğunu gösteriyor.</p><div class="warning"><strong>Yapmayın:</strong> BMS'yi köprülemeyin, charge-disconnect hattını zorla kapatmayın, lityum bataryayı üretici sıcaklık/gerilim sınırları dışında şarja zorlamayın ve koruma kodunu yalnız “reset” ederek maskelenmiş kabul etmeyin.</div></section><section><h2>4. Şarj akımı düşükse ayar mı, bağlantı mı, akü kabulü mü?</h2><div class="grid"><div class="card"><h3>Kaynak</h3><p>AC/PV gerçekten mevcut mu ve inverter/charger tarafından kabul edilmiş mi?</p></div><div class="card"><h3>İzin</h3><p>BMS allow-to-charge açık mı? Haricî kontrol veya ESS ayarı şarjı sınırlıyor mu?</p></div><div class="card"><h3>Yol</h3><p>Akü kablosu, sigorta, kesici ve bağlantı yolu üretici servis prosedürüne göre sağlam mı?</p></div><div class="card"><h3>Ayar</h3><p>Akü tipi, charge current, absorption/float ve maksimum gerilim değerleri tam akü datasheet'iyle uyumlu mu?</p></div></div><p>Victron MultiPlus belgeleri, “battery not being charged fully” durumunda yanlış şarj akımı ve hatalı batarya bağlantısını ayrı nedenler olarak listeliyor. Bu ayrım marka-genel reçete değil, kanıt sıralaması olarak kullanılmalıdır.</p></section><section><h2>5. Servise verilecek kanıt seti</h2><p>İnverter/charger modeli ve firmware; akü kimyası ve nominal sistem gerilimi; BMS modeli; olay saati; AC-in V/Hz veya PV V/A; charge voltage; gerçek charge current; SoC; BMS allow-to-charge/charge-disabled durumu; hata kodu; sigorta/kesici durumu; sorunun AC'de mi PV'de mi yoksa her ikisinde mi oluştuğu.</p><p>Akü hızla boşalıyor veya kapasite şüphesi varsa doğrudan değişim yerine <a href="/haberler/ups-aku-runtime-kalibrasyon-desarj-kapasite-kabul-testi/">runtime/deşarj kapasite kanıtı</a> yaklaşımını kullanın. İnverter yük bağlanınca kapanıyorsa <a href="/haberler/inverter-yuk-baglayinca-kapaniyor-overload-low-battery/">overload/low-battery/DC düşüm rehberine</a> geçin.</p></section><section><h2>6. Dönüşüm: akü almadan önce şarj zincirini kapatın</h2><div class="cta"><h3>Kaynak–izin–akım–SoC matrisi</h3><p>Her testte kaynak türü, input/PV değeri, charge voltage/current, BMS izni, SoC ve hata kodunu aynı satırda tutun. Kaynak veya BMS problemi kanıtlanmadan yeni akü, şarj cihazı veya inverter almak kök nedeni çözmeyebilir.</p><a href="/kesintiye-hazirlik-atolyesi">Enerji depolama süreklilik akışına geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://www.victronenergy.com/media/pg/MultiPlus_2kVA_230V/en/trouble-shooting-table.html" rel="external noopener">Victron Energy — MultiPlus troubleshooting; AC input, charge current ve bağlantı nedenleri</a></p><p><a href="https://www.victronenergy.com/media/pg/Manual_SmartSolar_MPPT_150-70_up_to_250-100_VE.Can/en/troubleshooting.html" rel="external noopener">Victron Energy — SmartSolar MPPT troubleshooting; charger active / zero charge current senaryoları</a></p><p><a href="https://www.victronenergy.com/media/pg/VE.Bus_BMS_NG_-_Manual/en/frequently-asked-questions.html" rel="external noopener">Victron Energy — VE.Bus BMS NG; BMS izinleri ve şarj davranışı</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; inverter, batarya, BMS üreticisi veya servis değildir. Batarya terminalleri, yüksek DC akımı, lityum BMS bağlantıları ve sabit tesisat kullanıcı müdahalesi değildir.</p></div></footer></body></html>