<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter DC Bus Overvoltage ve Fren Direnci Teşhisi | ALO186</title>
<meta name="description" content="Motor inverterinde DC bus overvoltage alarmını yavaşlama rampası, yük ataleti, şebeke gerilimi, fren kıyıcı ve direnç kapasitesiyle güvenle teşhis edin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter DC bus overvoltage alarmı ve frenleme direnci nasıl teşhis edilir?","description":"VFD yavaşlama sırasında aşırı DC bara gerilimi, rejeneratif enerji, fren kıyıcı, direnç ve mekanik yük kabul rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/inverter-dc-bus-overvoltage-frenleme-direnci-yavaslama-rampi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"DC bus overvoltage"},{"@type":"DefinedTerm","name":"Rejeneratif enerji"},{"@type":"DefinedTerm","name":"Yavaşlama rampası"},{"@type":"DefinedTerm","name":"Frenleme direnci"},{"@type":"DefinedTerm","name":"Fren kıyıcı"},{"@type":"DefinedTerm","name":"Duty cycle"},{"@type":"DefinedTerm","name":"Yük ataleti"},{"@type":"DefinedTerm","name":"Overvoltage control"},{"@type":"DefinedTerm","name":"Ortak DC bara"},{"@type":"DefinedTerm","name":"Termik koruma"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"DC bus overvoltage alarmı neden özellikle duruşta oluşur?","acceptedAnswer":{"@type":"Answer","text":"Motor ve yük yavaşlarken mekanik enerji elektrik enerjisine dönüşüp DC baraya geri akar. Enerji yeterince tüketilemez veya şebekeye geri verilemezse bara gerilimi yükselir."}},{"@type":"Question","name":"Yavaşlama süresini uzatmak alarmı çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Bazı yüklerde enerjiyi daha uzun zamana yayarak alarmı önleyebilir; ancak yüksek şebeke gerilimi, yanlış fren direnci bağlantısı, arızalı kıyıcı veya sürekli rejeneratif görev varsa kök nedeni tek başına çözmez."}},{"@type":"Question","name":"Her invertere haricî fren direnci bağlanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Sürücünün fren kıyıcısı, izin verilen minimum direnç, enerji ve görev çevrimi değerleri tam model kılavuzundan doğrulanmalıdır."}},{"@type":"Question","name":"Daha düşük ohmlu direnç daha iyi frenleme sağlar mı?","acceptedAnswer":{"@type":"Answer","text":"Üreticinin minimum direnç sınırının altı kıyıcı ve sürücüye aşırı akım bindirebilir. Ohm, sürekli/tepe güç ve duty cycle birlikte seçilmelidir."}},{"@type":"Question","name":"Alarm varsa sürücüyü daha büyük modelle değiştirmek gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Genellikle ilk adım bu değildir. Mekanik görev, rampa, şebeke gerilimi, DC bara trendi, kıyıcı durumu ve direnç termiği ölçülmeden sürücü değişimi gereksiz olabilir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"DC bus overvoltage ve fren direnci"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi">İnverter çıkışı</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">İnverter · VFD · DC bara · frenleme · 14 dk</span><h1>İnverter DC bus overvoltage alarmı ve frenleme direnci nasıl teşhis edilir?</h1><p class="lead"><strong>Alarm çoğu zaman motor dururken değil, yük yavaşlarken üretilen rejeneratif enerjinin DC barayı yükseltmesiyle oluşur.</strong> Çözüm; alarmı silmek veya rastgele direnç bağlamak değil, mekanik görev ile elektriksel enerji yolunu aynı zaman çizelgesinde doğrulamaktır.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: Schneider Electric resmî ürün yardım merkezi</span><span>Enerjili sürücü ve fren direnci işlemleri yetkin personel içindir</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>DC bus overvoltage alarmında ilk ayrım, yüksek şebeke gerilimi ile motorun yavaşlama sırasında DC baraya enerji geri beslemesidir.</strong> Schneider Electric, yetersiz boyutlandırılmış fren direncinin DC bara aşırı gerilimine ve güç katının devre dışı kalmasına yol açabileceğini; hızlı yavaşlama uygulamalarında direncin sisteme uygun seçilmesi ve azami yükte test edilmesi gerektiğini belirtir. Direncin çalışma sıcaklığı bazı ürünlerde 250 °C’yi aşabildiğinden termik yerleşim ve koruma ayrıca kabul edilmelidir.</p></section>
<section><h2>Belirtiyi olası nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli kontrol</th><th>Yanlış kısa yol</th></tr></thead><tbody><tr><td>Yalnız hızlı duruşta alarm</td><td>Yük ataleti, rampa ve rejeneratif enerji</td><td>Alarm eşiğini yükseltmek</td></tr><tr><td>Şebeke yüksekken alarm</td><td>Giriş gerilimi ve üretici bara sınırı</td><td>Direnci küçültmek</td></tr><tr><td>Direnç bağlı ama alarm sürüyor</td><td>Kıyıcı komutu, kablolama, termik kontak</td><td>Daha yüksek watt etiketi seçmek</td></tr><tr><td>Direnç aşırı ısınıyor</td><td>Duty cycle, tekrar sıklığı, havalandırma</td><td>Termik korumayı köprülemek</td></tr><tr><td>Dikey yük aşağı inerken alarm</td><td>Sürekli rejeneratif çalışma ve mekanik fren</td><td>Rampa süresini rastgele değiştirmek</td></tr></tbody></table></div></section>
<section><h2>10 adımlık DC bara ve frenleme kabul zinciri</h2><ol class="steps"><li><strong>Tam modeli kaydedin:</strong> Sürücü, motor, fren modülü ve direnç etiketlerini aynı dosyada toplayın.</li><li><strong>Olay zamanını ayırın:</strong> Alarmın hızlanma, sabit hız, yavaşlama, yük indirme veya şebeke dönüşünde oluştuğunu belirleyin.</li><li><strong>Mekanik görevi tanımlayın:</strong> Yük ataleti, düşey hareket, fan/pompa, santrifüj veya yüksek çevrimli makine olup olmadığını yazın.</li><li><strong>Şebeke gerilimini doğrulayın:</strong> Alarm öncesi ve sırasında giriş faz gerilimlerini kayıtlı ölçümle karşılaştırın.</li><li><strong>DC bara trendini alın:</strong> Modelin izin verdiği log veya servis yazılımıyla rampa boyunca bara gerilimini izleyin.</li><li><strong>Rampa ve OVC işlevini kontrol edin:</strong> Deceleration time ve overvoltage control davranışını üretici kılavuzuyla eşleyin.</li><li><strong>Kıyıcı yolunu doğrulayın:</strong> Dâhilî/haricî fren kıyıcısı, bağlantı uçları, tetikleme ve arıza kayıtlarını inceleyin.</li><li><strong>Direnci boyutlandırın:</strong> Minimum ohm, tepe enerji, sürekli güç, duty cycle ve termik kontağı birlikte değerlendirin.</li><li><strong>Isı ve yerleşimi kabul edin:</strong> Yanıcı malzeme mesafesi, hava akışı, yüzey sıcaklığı ve pano havalandırmasını ölçün.</li><li><strong>Azami yükte tekrar test edin:</strong> En ağır gerçek görevde rampa, DC bara, direnç sıcaklığı ve duruş mesafesini yeniden doğrulayın.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>Sürücü tam model ve firmware</li><li>Motor kW, gerilim, akım ve devir</li><li>Yük tipi ve tahmini atalet</li><li>Alarm kodu ve zaman damgası</li><li>Giriş faz gerilim trendi</li><li>DC bara gerilim trendi</li><li>Hızlanma/yavaşlama süreleri</li><li>Overvoltage control parametresi</li><li>Fren kıyıcı tipi ve bağlantısı</li><li>Direnç ohm ve toleransı</li><li>Tepe enerji ve sürekli güç</li><li>Duty cycle ve çevrim sıklığı</li><li>Termik kontak ve yüzey sıcaklığı</li><li>Azami yükte kabul sonucu</li></ul></section>
<section class="warning"><h2>Fren direncini enerjili DC baraya müdahale ederek test etmeyin</h2><p>DC bara kondansatörleri enerji kesildikten sonra da tehlikeli gerilim tutabilir. Üreticinin boşalma süresi, gerilim doğrulaması, kilitleme-etiketleme ve uygun kişisel koruyucu donanım şartları uygulanmalıdır. Termik kontağı veya kıyıcı korumasını köprülemek yangın ve ekipman hasarı riskini artırır.</p></section>
<section class="boundary"><h2>Yavaşlama rampası, yük ataleti ve frenleme enerjisi ölçülmeden fren direnci veya daha büyük sürücü satın almayın</h2><p>Birçok olay doğru rampa, mevcut fren yolunun onarımı veya mekanik görev düzenlemesiyle çözülebilir. Ürün seçimi yalnız tam modelin izin verdiği minimum direnç, enerji, görev çevrimi ve termik sınırlarıyla yapılmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>motor yavaşlarken DC baraya dönen enerji ve frenleme yolunu</strong> ele alır. <a href="/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi">dV/dt ve sinüs filtre rehberi</a> motor kablosu/izolasyon görevini; <a href="/haberler/harmonik-thdi-tdd-pcc-ieee-519-farki">THDi–TDD rehberi</a> şebeke harmonik kabulünü; <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">şalter ayar rehberi</a> koruma koordinasyonunu açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/faz-dengesizligi-faz-kaybi-motoru-nasil-etkiler">Faz dengesizliği ve motor</a> · <a href="/haberler/kacak-akim-rolesi-toplam-sizinti-ups-vfd-emc-filtre">VFD ve toplam sızıntı</a> · <a href="/haberler/trafo-k-faktoru-harmonik-derating-nonlineer-yuk-secimi">Trafo harmonik derating</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a></p></section>
<section class="cta"><h2>İnverter–motor–yük kabul dosyasını tekleştirin</h2><p>Alarm logu, DC bara trendi, rampa, fren direnci, termik ölçüm ve mekanik görevi birlikte değerlendirmek için kurumsal elektrik sürekliliği ön değerlendirmesine geçin.</p><p><a class="button" href="/hizmetler/elektrik-surekliligi/">Teknik ön değerlendirmeyi aç</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.0/en/Lx32sDr/Lx32sDr/InternalBrakingResistor-BA489F93.html" rel="noopener">Schneider Electric — Internal Braking Resistor</a></li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.2/en/Lx32sDr/Lx32sDr/SettingTheBrakingResistorParameters-C4244ABD.html" rel="noopener">Schneider Electric — Setting the Braking Resistor Parameters</a></li><li><a href="https://product-help.schneider-electric.com/Machine%20Expert/V2.2/en/PD.Diagnostic/PD.Diagnostic/D-SE-0063850.html" rel="noopener">Schneider Electric — DC bus overvoltage diagnostic</a></li></ul></section>
<section><h2>Sık sorulan sorular</h2><details><summary>DC bus overvoltage alarmı neden özellikle duruşta oluşur?</summary><p>Motor ve yük yavaşlarken mekanik enerji DC baraya geri akar; tüketilemeyen enerji bara gerilimini yükseltir.</p></details><details><summary>Yavaşlama süresini uzatmak alarmı çözer mi?</summary><p>Bazı yüklerde yardımcı olur; fakat yüksek şebeke gerilimi, kıyıcı veya direnç arızasını tek başına çözmez.</p></details><details><summary>Her invertere haricî fren direnci bağlanabilir mi?</summary><p>Hayır. Tam modelin kıyıcı desteği ve minimum ohm sınırı doğrulanmalıdır.</p></details><details><summary>Daha düşük ohmlu direnç daha iyi midir?</summary><p>Hayır. Üretici sınırının altı aşırı kıyıcı akımına ve hasara yol açabilir.</p></details><details><summary>Daha büyük sürücü almak gerekir mi?</summary><p>Kök neden ve enerji hesabı doğrulanmadan sürücü değişimi ilk çözüm değildir.</p></details></section></article></main></body></html>
