<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>İnverter EPS Çıkışında Nötr–Toprak ve RCD Kabulü</title><meta name="description" content="Hibrit inverterin şebeke ve ada modlarında nötr–toprak bağını, nötr anahtarlamasını ve RCD açma davranışını model bazlı kabul testiyle doğrulayın."><meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/inverter-eps-backup-notr-toprak-rcd-kabul-testi"><link rel="stylesheet" href="/haberler/alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter EPS veya backup çıkışında nötr–toprak bağı ve RCD nasıl doğrulanır?","description":"Hibrit inverterin şebeke ve ada modlarında nötr–toprak bağını, nötr anahtarlamasını ve RCD açma davranışını model bazlı kabul testiyle doğrulayın.","datePublished":"2026-08-03","dateModified":"2026-08-03","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/inverter-eps-backup-notr-toprak-rcd-kabul-testi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"hibrit inverter"},{"@type":"DefinedTerm","name":"EPS çıkışı"},{"@type":"DefinedTerm","name":"backup sistemi"},{"@type":"DefinedTerm","name":"nötr toprak bağı"},{"@type":"DefinedTerm","name":"RCD testi"},{"@type":"DefinedTerm","name":"ada modu"},{"@type":"DefinedTerm","name":"ground relay"}],"citation":["https://webstore.iec.ch/en/publication/113148","https://www.victronenergy.com/media/pg/The_Wiring_Unlimited_book/en/ground%2C-earth-and-electrical-safety.html","https://www.victronenergy.com/media/pg/VEConfigure_Manual/en/inverter-settings.html","https://manuals.sma.de/BU-STPH-xP63x/en-US/16824414475.html","https://manuals.sma.de/SBSxx-10/en-US/1642621195.html"]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İnverter ada modunda nötr otomatik olarak toprağa bağlanır mı?","acceptedAnswer":{"@type":"Answer","text":"Bazı inverter/şarj cihazlarında dahili ground relay AC giriş kesildiğinde N–PE bağını otomatik kurar; bazı ürünlerde haricî çözüm veya farklı bağlantı gerekir. Tam model kılavuzu ve tek hat doğrulanmadan varsayım yapılmamalıdır."}},{"@type":"Question","name":"Backup çıkışında RCD TEST düğmesine basmak yeterli midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. TEST düğmesi mekanizmayı sınar; şebeke ve ada modunda gerçek açma akımı–süresi, PE sürekliliği, N–PE röle durumu ve korunan devreler uygun cihazla ayrıca doğrulanmalıdır."}},{"@type":"Question","name":"EPS sisteminde nötr mutlaka dört kutuplu anahtarlanmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Evrensel tek cevap yoktur. Ürün varyantı, şebeke topraklama sistemi, yerel dağıtım koşulları ve proje standardı birlikte değerlendirilmelidir; bazı backup üniteleri fazları, bazıları nötr dahil tüm aktif iletkenleri anahtarlar."}},{"@type":"Question","name":"Çift nötr–toprak bağı neye yol açabilir?","acceptedAnswer":{"@type":"Answer","text":"Şebeke ve inverter N–PE bağları aynı anda kapalı kalırsa paralel nötr yolları, PE üzerinde işletme akımı ve istenmeyen RCD açmaları oluşabilir. Modlar arası röle sırası ve tek bağ ilkesi kanıtlanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"İnverter EPS veya backup çıkışında nötr–toprak bağı ve RCD nasıl doğrulanır?","item":"https://alo186.com/haberler/inverter-eps-backup-notr-toprak-rcd-kabul-testi"}]}]}</script></head>
<body data-ai-cms-id="cms_18574c12f2c44b0a" data-ai-cms-version="1" data-risk-class="high"><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/haberler/">Teknik makaleler</a><a href="/elektrik-portali">Elektrik Portalı</a><a href="/arama/">Teknik arama</a></nav></div></header><main class="wrap" id="ana-icerik"><article><header class="hero"><span class="eyebrow">AI destekli CMS · insan editör onayı · high risk</span><h1>İnverter EPS veya backup çıkışında nötr–toprak bağı ve RCD nasıl doğrulanır?</h1><p class="lead">Hibrit inverterin şebeke ve ada modlarında nötr–toprak bağını, nötr anahtarlamasını ve RCD açma davranışını model bazlı kabul testiyle doğrulayın.</p><div class="meta"><span>Son güncelleme: 2026-08-03</span><span>Kaynak sayısı: 5</span><span>Kalite puanı: 100/100</span></div></header><div class="answer"><strong>Doğrudan cevap</strong>EPS veya backup çıkışının enerji vermesi, elektrik çarpmasına karşı korumanın her modda doğru çalıştığını kanıtlamaz. Şebeke modunda N–PE bağı çoğunlukla gelen kaynaktan sağlanırken ada modunda inverterin toprak rölesi veya haricî anahtarlama düzeni yeni bir referans oluşturabilir. Kabul; tek hat ve ürün kılavuzu, faz ve nötr anahtarlama matrisi, şebeke–ada geçiş sırası, N–PE süreklilik durumu, RCD açma akımı–süresi ve tekrar şebekeye bağlanma testiyle yapılmalıdır. Enerjili terminal ve koruma testleri yalnız yetkin ekipçe gerçekleştirilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a></sup></div><div class="warning"><strong>Yayın yöntemi:</strong> AI destekli taslak insan editör onayıyla yayımlanmıştır. ALO186 bağımsız bilgilendirme platformudur; EDAŞ, EPDK, TEDAŞ, kamu kurumu, resmî başvuru kanalı veya ürün satıcısı değildir.</div><div class="layout"><div class="article"><section id="kaynak-ve-topraklama-modlari"><h2>Şebeke ve ada modunda kaynak ile topraklama sistemi neden değişir?</h2><p>Hibrit inverter şebekeye paralel çalışırken yükler çoğu zaman dağıtım şebekesinin nötr ve koruma düzenine bağlıdır. Şebeke kesildiğinde backup/EPS çıkışı bağımsız bir kaynak hâline gelebilir; bu durumda topraklama sistemi, nötrün anahtarlanıp anahtarlanmadığı ve arıza akımının kaynağa dönüş yolu yeniden değerlendirilmelidir. IEC 60364-8-82’nin 2026 değişikliği, prosumer tesislerinde şebekeye bağlı ve ada modları arasında sistem topraklaması değişiminin sıralamasını özellikle netleştirir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Ürün adı veya “EPS var” etiketi tek başına mimariyi göstermez. Bazı backup üniteleri yalnız faz iletkenlerini, bazıları nötr dahil tüm aktif iletkenleri anahtarlayabilir. İnverterin dahili ground relay işlevi, haricî kontaktörler, jeneratör veya başka bir paralel kaynak varsa tek hat üzerinde gerçek çalışma durumlarıyla gösterilmelidir.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Şebeke, ada, bypass ve jeneratör modlarını ayrı kaynak olarak yazın.</li><li>Faz ve nötrün hangi cihaz tarafından anahtarlandığını tek hatta gösterin.</li><li>Dahili ground relay veya haricî N–PE rölesini ürün belgesiyle doğrulayın.</li><li>Ürün ailesindeki başka modelin bağlantı şemasını varsaymayın.</li></ul></section><section id="notr-toprak-bagi"><h2>Nötr–toprak bağı RCD çalışması için nasıl değerlendirilir?</h2><p>RCD, fazdan çıkan ve nötrden dönen akım arasındaki farkı algılar; koruma iletkeni üzerinden oluşan arıza akımının güvenilir bir dönüş yolu bulunmalıdır. Victron’un teknik kılavuzu, inverter kaynağında nötr–toprak bağlantısının RCD’nin çalışabilmesi için gerekli olduğunu ve inverter/şarj cihazlarında ground relay’in AC giriş kesildiğinde bu bağı oluşturabildiğini açıklar. Bu davranış üretici ve modele özgüdür; her inverter için genellenemez.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><p>Çift N–PE bağı da sorun yaratabilir. Şebeke ve inverter bağları aynı anda kapalı kalırsa paralel nötr akımları, istenmeyen RCD açmaları ve koruma iletkeninde işletme akımı oluşabilir. Bu nedenle kabul yalnız “nötr toprağa bağlı mı?” sorusuyla değil, hangi modda hangi bağın kapalı olduğu ve geçiş sırasında iki bağın çakışıp çakışmadığıyla yapılmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p><ul class="checklist"><li>Her mod için N–PE bağının açık veya kapalı durumunu matrise yazın.</li><li>Aynı anda iki bağın kapalı kalmadığını doğrulayın.</li><li>PE üzerinde sürekli işletme akımı görülürse kök neden araştırın.</li><li>RCD’yi koruma iletkenini sökerek veya köprüleyerek test etmeyin.</li></ul></section><section id="notr-anahtarlama-ve-gecis"><h2>Nötr anahtarlaması ve geçiş sırası hangi kanıtlarla kabul edilir?</h2><p>SMA’nın backup ünitesi dokümanı, bazı varyantların yalnız fazları, bazı varyantların ise nötr dahil tüm kutupları ayırdığını açıkça ayırır. Doğru seçimin yerel şebeke bağlantı koşulları ve normatif gereklere göre yapılması gerekir. Bu nedenle “4 kutuplu her zaman daha iyidir” veya “nötr hiç anahtarlanmaz” gibi bağlamsız kurallar yayımlanmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Geçiş sırası; şebeke kontaktörünün açılması, ada kaynağının gerilim oluşturması, N–PE bağının doğru anda kapanması, yüklerin devreye alınması ve şebeke geri geldiğinde ters sıranın güvenli tamamlanmasını kapsar. Kesici ve röle geri bildirimleri ile inverter olay günlüğü ortak zaman tabanında kaydedilmeli; geçiş sırasında belirsiz nötr, çift bağ veya kısa süreli gerilim kaybı bırakılmamalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>3 kutuplu ve 4 kutuplu anahtarlama kararını proje koşuluyla belgeleyin.</li><li>Kontaktör yardımcı kontaklarını olay günlüğüyle eşleştirin.</li><li>Şebeke kaybı ve geri dönüşte geçiş sırasını ayrı test edin.</li><li>Jeneratör veya ikinci inverter varsa kaynaklar arası kilitlemeyi doğrulayın.</li></ul></section><section id="rcd-fonksiyon-testi"><h2>RCD fonksiyon testi şebeke ve ada modunda nasıl kaydedilir?</h2><p>Ön panel TEST düğmesi RCD mekanizmasının temel işlevini sınar; gerçek tesisin arıza döngüsünü, N–PE rölesini, kutup bağlantısını veya açma süresini tek başına kanıtlamaz. Yetkin ekip, uygun test cihazıyla şebeke modunda ve ada modunda ayrı açma akımı–süresi ölçer; hangi RCD/RCBO’nun hangi backup devresini koruduğunu kaydeder.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><p>Backup çıkışında bazı yükler kalıcı, bazıları transfer kontaktörü üzerinden olabilir. Her devrenin koruma zinciri, PE sürekliliği, otomatik açma davranışı ve inverterin arıza sonrası tepkisi ayrı satırda izlenmelidir. Test sırasında gerçek kısa devre, koruma köprüleme veya açık iletkenle deneme yapılmamalıdır; üretici prosedürü ve risk planı dışına çıkılmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a></sup></p><ul class="checklist"><li>Şebeke ve ada modunda RCD açma akımı–süresini ayrı kaydedin.</li><li>Her backup devresi için PE sürekliliği ve koruma cihazını eşleştirin.</li><li>İnverter alarmı, kontaktör durumu ve RCD açmasını ortak zaman çizelgesine alın.</li><li>Kontrolsüz kısa devre veya iletken köprüleme yöntemi kullanmayın.</li></ul></section><section id="kabul-dosyasi"><h2>EPS nötr–toprak ve RCD kabul dosyasında neler bulunmalıdır?</h2><p>Teslim dosyası; tek hat şeması, şebeke topraklama sistemi, inverter ve backup ünitesi tam ürün referansları, firmware, faz/nötr anahtarlama tablosu, N–PE röle mantığı, RCD tipi ve yerleşimi, PE sürekliliği, mod bazlı açma akımı–süresi, olay günlükleri ve başarısızlıkta güvenli durum bilgisini içermelidir. Değişiklik sonrası aynı test seti yeniden uygulanmalıdır.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><p>Koruma zinciri her modda kanıtla doğru çalışıyorsa sırf başka bir projede farklı nötr anahtarlaması kullanıldığı için ek kontaktör, trafo veya RCD satın almak gerekmez. Kanıt eksikse yalnız yazılım ayarıyla deneme yapılmamalıdır. CTA: kişisel verisiz şebeke–ada–N–PE–RCD kabul matrisini tamamlayın ve yetkin elektrik mühendisine iletin.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p><ul class="checklist"><li>Model, firmware ve şebeke kodunu teslim dosyasında tekilleştirin.</li><li>Her mod için kaynak, nötr ve N–PE durumunu tabloya işleyin.</li><li>RCD test cihazı ve kalibrasyon bilgisini rapora ekleyin.</li><li>Kanıt yeterliyse gereksiz kontaktör, trafo veya RCD satın almayın.</li></ul></section><section class="faq" id="sss"><h2>Sık sorulan sorular</h2><details><summary>İnverter ada modunda nötr otomatik olarak toprağa bağlanır mı?</summary><p>Bazı inverter/şarj cihazlarında dahili ground relay AC giriş kesildiğinde N–PE bağını otomatik kurar; bazı ürünlerde haricî çözüm veya farklı bağlantı gerekir. Tam model kılavuzu ve tek hat doğrulanmadan varsayım yapılmamalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>Backup çıkışında RCD TEST düğmesine basmak yeterli midir?</summary><p>Hayır. TEST düğmesi mekanizmayı sınar; şebeke ve ada modunda gerçek açma akımı–süresi, PE sürekliliği, N–PE röle durumu ve korunan devreler uygun cihazla ayrıca doğrulanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details><details><summary>EPS sisteminde nötr mutlaka dört kutuplu anahtarlanmalı mı?</summary><p>Evrensel tek cevap yoktur. Ürün varyantı, şebeke topraklama sistemi, yerel dağıtım koşulları ve proje standardı birlikte değerlendirilmelidir; bazı backup üniteleri fazları, bazıları nötr dahil tüm aktif iletkenleri anahtarlar.<sup class="citations"><a href="#source-S1" aria-label="Kaynak 1">[1]</a> <a href="#source-S4" aria-label="Kaynak 4">[4]</a> <a href="#source-S5" aria-label="Kaynak 5">[5]</a></sup></p></details><details><summary>Çift nötr–toprak bağı neye yol açabilir?</summary><p>Şebeke ve inverter N–PE bağları aynı anda kapalı kalırsa paralel nötr yolları, PE üzerinde işletme akımı ve istenmeyen RCD açmaları oluşabilir. Modlar arası röle sırası ve tek bağ ilkesi kanıtlanmalıdır.<sup class="citations"><a href="#source-S2" aria-label="Kaynak 2">[2]</a> <a href="#source-S3" aria-label="Kaynak 3">[3]</a></sup></p></details></section><section id="ilgili"><h2>İlgili ücretsiz araç ve rehberler</h2><div class="buttons"><a class="button secondary" href="/haberler/ges-elektrik-kesintisinde-calisir-mi">GES elektrik kesintisinde çalışır mı?</a><a class="button secondary" href="/haberler/notr-toprak-arasi-gerilim-kac-volt-olmali">Nötr–toprak arası gerilim</a><a class="button secondary" href="/haberler/kacak-akim-rolesi-tip-a-tip-ac-farki">Kaçak akım rölesi Tip A ve Tip AC farkı</a><a class="button secondary" href="/haberler/kacak-akim-rolesi-tip-s-selektivite-nedir">Kaçak akım rölesi Tip S selektivite</a><a class="button secondary" href="/haberler/jenerator-devreye-girince-kacak-akim-rolesi-neden-atar">Jeneratör devreye girince RCD neden atar?</a><a class="button secondary" href="/hesaplama/inverter-uygunluk">İnverter uygunluk aracı</a><a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal elektrik sürekliliği ön değerlendirme</a></div></section><section class="sources" id="kaynaklar"><h2>Kaynaklar ve doğrulama</h2><ol><li id="source-S1"><a href="https://webstore.iec.ch/en/publication/113148" target="_blank" rel="external noopener">IEC — IEC 60364-8-82:2022+A1:2026 — Prosumer low-voltage electrical installations</a><span>Erişim: 2026-08-03</span></li><li id="source-S2"><a href="https://www.victronenergy.com/media/pg/The_Wiring_Unlimited_book/en/ground%2C-earth-and-electrical-safety.html" target="_blank" rel="external noopener">Victron Energy — Wiring Unlimited — Ground, earth and electrical safety</a><span>Erişim: 2026-08-03</span></li><li id="source-S3"><a href="https://www.victronenergy.com/media/pg/VEConfigure_Manual/en/inverter-settings.html" target="_blank" rel="external noopener">Victron Energy — VEConfigure Manual — Inverter ground relay setting</a><span>Erişim: 2026-08-03</span></li><li id="source-S4"><a href="https://manuals.sma.de/BU-STPH-xP63x/en-US/16824414475.html" target="_blank" rel="external noopener">SMA Solar Technology — Backup Unit intended use and three-pole/four-pole versions</a><span>Erişim: 2026-08-03</span></li><li id="source-S5"><a href="https://manuals.sma.de/SBSxx-10/en-US/1642621195.html" target="_blank" rel="external noopener">SMA Solar Technology — Secure power supply output neutral and grounding conductor</a><span>Erişim: 2026-08-03</span></li></ol><p>Kaynak erişim tarihleri içerik kaydında izlenir. Güncellik sınırı risk sınıfına göre fail-closed kontrol edilir.</p></section></div><aside class="toc"><strong>İçindekiler</strong><a href="#kaynak-ve-topraklama-modlari">Şebeke ve ada modunda kaynak ile topraklama sistemi neden değişir?</a><a href="#notr-toprak-bagi">Nötr–toprak bağı RCD çalışması için nasıl değerlendirilir?</a><a href="#notr-anahtarlama-ve-gecis">Nötr anahtarlaması ve geçiş sırası hangi kanıtlarla kabul edilir?</a><a href="#rcd-fonksiyon-testi">RCD fonksiyon testi şebeke ve ada modunda nasıl kaydedilir?</a><a href="#kabul-dosyasi">EPS nötr–toprak ve RCD kabul dosyasında neler bulunmalıdır?</a><a href="#sss">Sık sorulanlar</a><a href="#kaynaklar">Kaynaklar</a></aside></div></article></main><footer class="footer"><div class="wrap"><strong>ALO186</strong><p>Elektrik çarpması, yangın, duman, ark veya düşmüş iletkende güvenli alana geçin ve 112’yi arayın. Dağıtım şebekesi arızalarında 186 veya bölgenizdeki resmî dağıtım şirketi kanalını kullanın.</p></div></footer></body></html>