<!doctype html>
<html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>İnverter Motor Kablosunda dV/dt Filtre ve Sinüs Filtre Seçimi | ALO186</title>
<meta name="description" content="Uzun motor kablosunda inverter çıkış aşırı gerilimini; dV/dt filtre, çıkış reaktörü ve sinüs filtre farkıyla ölçüm temelli değerlendirin.">
<meta name="robots" content="index,follow,max-image-preview:large"><meta name="theme-color" content="#071631"><link rel="canonical" href="https://alo186.com/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi"><link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter motor kablosunda dV/dt filtre, çıkış reaktörü ve sinüs filtre nasıl seçilir?","description":"PWM inverter çıkışında uzun motor kablosu, yansıyan dalga, motor izolasyonu ve filtre görevlerini ayıran saha rehberi.","datePublished":"2026-08-01","dateModified":"2026-08-01","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/inverter-motor-kablosu-dvdt-filtre-sinus-filtre-secimi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"about":[{"@type":"DefinedTerm","name":"dV/dt"},{"@type":"DefinedTerm","name":"PWM inverter"},{"@type":"DefinedTerm","name":"Yansıyan dalga"},{"@type":"DefinedTerm","name":"Motor terminal tepe gerilimi"},{"@type":"DefinedTerm","name":"Çıkış reaktörü"},{"@type":"DefinedTerm","name":"dV/dt filtre"},{"@type":"DefinedTerm","name":"Sinüs filtre"},{"@type":"DefinedTerm","name":"Motor kablo uzunluğu"},{"@type":"DefinedTerm","name":"Anahtarlama frekansı"},{"@type":"DefinedTerm","name":"Motor izolasyon sistemi"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Uzun motor kablosu invertere veya motora zarar verir mi?","acceptedAnswer":{"@type":"Answer","text":"Kablo kapasitansı ve dalga yansımaları motor terminalinde yüksek tepe gerilimi, hızlı gerilim yükselmesi, kaçak akım ve sürücü koruma açmaları oluşturabilir; sınır sürücü, motor ve kabloya göre değişir."}},{"@type":"Question","name":"dV/dt filtre ile sinüs filtre aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. dV/dt filtre gerilim yükselme hızını ve tepeyi azaltır fakat çıkış PWM kalır; sinüs filtre motor gerilimini yaklaşık sinüsoidal hâle getirmeyi hedefler."}},{"@type":"Question","name":"Çıkış reaktörü her uzun kablo sorununu çözer mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Reaktör kablo şarj akımını ve bazı gerilim zorlanmalarını azaltabilir; ancak izin verilen kablo uzunluğu ve gerekli filtre tipi üretici tablosundan doğrulanmalıdır."}},{"@type":"Question","name":"Filtre motor kablosunun iki ucundan hangisine konur?","acceptedAnswer":{"@type":"Answer","text":"Çoğu çözüm sürücü çıkışına yakın kurulur; ancak gerçek yerleşim, kablo mesafesi, ekranlama, termik koşullar ve üretici montaj kılavuzuna göre belirlenir."}},{"@type":"Question","name":"Daha düşük anahtarlama frekansı filtre ihtiyacını kaldırır mı?","acceptedAnswer":{"@type":"Answer","text":"Her zaman değil. Frekans değişikliği kayıp, ses, motor ısınması ve sürücü deratingini etkiler; yalnız üretici sınırları ve ölçüm sonuçlarıyla uygulanmalıdır."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler"},{"@type":"ListItem","position":3,"name":"İnverter motor kablosu ve dV/dt filtre"}]}]}</script></head>
<body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/elektrik-durum-merkezi/">Durum Merkezi</a><a href="/haberler/harmonik-rezonans-kompanzasyon-detuned-reaktor-secimi">Harmonik rehberi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article><header class="hero"><span class="eyebrow">İnverter · motor kablosu · dV/dt · sinüs filtre · 17 dk</span><h1>İnverter motor kablosunda dV/dt filtre veya sinüs filtre ne zaman gerekir?</h1><p class="lead"><strong>“Kablo uzun, mutlaka sinüs filtre gerekir” veya “yalnız reaktör yeter” genellemeleri güvenli değildir.</strong> PWM darbelerinin yükselme süresi, kablo tipi ve uzunluğu, motor izolasyonu, paralel motor sayısı ve sürücünün üretici sınırı birlikte değerlendirilmelidir.</p><div class="meta"><span>Son doğrulama: 1 Ağustos 2026</span><span>Birincil kaynaklar: IEC, Schneider Electric ve Danfoss teknik dokümanları</span><span>Sürücü çıkışı ve motor bağlantıları yalnız yetkin personelce ölçülür</span></div></header>
<section class="answer"><h2>Doğrudan cevap</h2><p><strong>Uzun motor kablosu, PWM inverter çıkışındaki hızlı gerilim darbelerini motor terminalinde yansıtarak tepe gerilimi ve dV/dt zorlanmasını büyütebilir.</strong> IEC 60034-18-41, gerilim kaynaklı konvertörle beslenen motor izolasyon sistemlerinin yeterliliğini ele alır. Schneider Electric, kablo uzunluğu ve motor izolasyon standardına göre çıkış reaktörü, dV/dt filtre veya sinüs filtre gerekebileceğini; Danfoss ise dV/dt filtrenin yükselme süresi ve tepe gerilimini azaltırken çıkışı hâlâ darbe biçiminde bıraktığını açıklar. Doğru seçim, sürücü–motor–kablo üçlüsünün üretici tabloları ve ölçümle doğrulanmasıdır.</p></section>
<section><h2>Belirtiyi olası kök nedenle eşleyin</h2><div class="table-wrap"><table><thead><tr><th>Belirti</th><th>Öncelikli şüphe</th><th>Doğrulama</th></tr></thead><tbody><tr><td>Motor izolasyon arızası tekrarlıyor</td><td>Yüksek tepe gerilimi veya hızlı dV/dt</td><td>Uygun diferansiyel probla motor terminal dalga şekli</td></tr><tr><td>Sürücü uzun kabloda aşırı akım/kaçak hatası veriyor</td><td>Kablo kapasitansı ve şarj akımı</td><td>Kablo verisi, çıkış akımı ve üretici uzunluk tablosu</td></tr><tr><td>Motor rulman akımı ve yatak izi oluşuyor</td><td>Ortak-mod gerilim, ekranlama veya topraklama yolu</td><td>Mil gerilimi, PE/eşpotansiyel ve kablo ekranı incelemesi</td></tr><tr><td>Filtre aşırı ısınıyor</td><td>Yanlış akım sınıfı, anahtarlama frekansı veya havalandırma</td><td>Üretici deratingi, akım ve termografi</td></tr><tr><td>Sinüs filtre sonrası tork düşüyor</td><td>Filtre gerilim düşümü veya yanlış sürücü parametresi</td><td>Motor terminal gerilimi, akım ve parametre dosyası</td></tr></tbody></table></div></section>
<section><h2>10 adımlık ölçüm ve seçim zinciri</h2><ol class="steps"><li><strong>Sürücüyü tanımlayın:</strong> Marka-model, güç, çıkış gerilimi, firmware ve izin verilen anahtarlama frekansını kaydedin.</li><li><strong>Motoru doğrulayın:</strong> İzolasyon sistemi, konvertör besleme uygunluğu, kablo giriş düzeni ve rulman korumasını belirleyin.</li><li><strong>Kabloyu ölçün:</strong> Tek yön toplam uzunluk, kesit, ekran, kapasite ve paralel motor kollarını listeleyin.</li><li><strong>Üretici sınırını bulun:</strong> Filtresiz, reaktörlü, dV/dt filtreli ve sinüs filtreli azami uzunluk tablolarını karşılaştırın.</li><li><strong>İşletme koşulunu kaydedin:</strong> Çıkış frekansı, anahtarlama frekansı, motor akımı, düşük hız ve frenleme senaryolarını ayırın.</li><li><strong>Topraklama ve ekranı inceleyin:</strong> 360° ekran sonlandırması, PE sürekliliği ve eşpotansiyel bağlantıyı doğrulayın.</li><li><strong>Dalga şeklini ölçün:</strong> Uygun bant genişliği ve CAT sınıfıyla sürücü çıkışı ile motor terminalindeki tepe ve yükselme süresini karşılaştırın.</li><li><strong>Filtre görevini seçin:</strong> Reaktör, dV/dt filtre ve sinüs filtrenin hangi sorunu çözeceğini açıkça yazın.</li><li><strong>Termik ve korumayı kontrol edin:</strong> Filtre kaybı, derating, kablo akımı, sürücü koruma ve pano havalandırmasını doğrulayın.</li><li><strong>Yük altında kabul edin:</strong> Motor terminal gerilimi, akım, sıcaklık, alarm ve ses sonuçlarını gerçek görev çevriminde kaydedin.</li></ol></section>
<section><h2>Teknik dosyada bulunması gereken 14 alan</h2><ul class="checklist"><li>Sürücü marka-model ve firmware</li><li>Motor etiket ve izolasyon uygunluğu</li><li>Kablo tipi, kesiti ve toplam uzunluğu</li><li>Paralel motor ve branş bilgisi</li><li>Kablo kapasitesi ve ekran sonlandırması</li><li>PE/eşpotansiyel süreklilik kaydı</li><li>Çıkış ve anahtarlama frekansı</li><li>Sürücü üretici kablo uzunluğu tablosu</li><li>Motor üretici izin verilen tepe/dV/dt sınırı</li><li>Sürücü çıkış dalga şekli</li><li>Motor terminal tepe gerilimi ve yükselme süresi</li><li>Filtre tipi, akım sınıfı ve kayıpları</li><li>Termografi ve motor sıcaklığı</li><li>Yük altında tekrar kabul sonucu</li></ul></section>
<section class="warning"><h2>PWM çıkışını standart multimetreyle güvenli biçimde yorumlamaya çalışmayın</h2><p>Sürücü çıkışında yüksek dV/dt, ortak-mod gerilim ve tehlikeli enerji bulunabilir. Ölçüm yalnız uygun diferansiyel prob, bant genişliği, CAT sınıfı, kişisel koruma ve üretici prosedürüyle yapılmalıdır; motor kablosu enerjiliyken ayrılmaz.</p></section>
<section class="boundary"><h2>Kablo uzunluğu ve motor izolasyonu doğrulanmadan dV/dt filtre veya sinüs filtre satın almayın</h2><p>Gereksiz sinüs filtre maliyet, hacim, kayıp ve parametre kısıtı oluşturabilir; yetersiz reaktör ise motor terminalindeki tepe gerilimini çözmeyebilir. Önce hangi fiziksel sorunun hedeflendiği ve üretici uyumluluğu kanıtlanmalıdır.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber <strong>inverter çıkışındaki hızlı PWM geriliminin uzun motor kablosu ve motor izolasyonu üzerindeki etkisini, dV/dt filtre ile sinüs filtre seçimini</strong> ele alır. <a href="/haberler/harmonik-rezonans-kompanzasyon-detuned-reaktor-secimi">harmonik rezonans rehberi</a> şebeke tarafı kompanzasyon rezonansını; <a href="/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu">toplam sızıntı rehberi</a> EMC filtreli yüklerin RCD etkisini; <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">şalter ayarı rehberi</a> koruma koordinasyonunu açıklar.</p></section>
<section><h2>İlgili ALO186 bağlantıları</h2><p><a href="/haberler/harmonik-rezonans-kompanzasyon-detuned-reaktor-secimi">Harmonik rezonans</a> · <a href="/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu">Toplam kaçak akım</a> · <a href="/haberler/kompakt-salter-ir-tr-isd-tsd-ii-ig-ayar-anlami">Şalter ayarları</a> · <a href="/haberler/ark-flash-etiketi-incident-energy-ppe-risk-degerlendirmesi">Ark flaş değerlendirmesi</a> · <a href="/haberler/trafo-k-faktoru-harmonik-derating-nonlineer-yuk-secimi">Trafo K-faktörü</a> · <a href="/elektrik-durum-merkezi/">Elektrik Durum Merkezi</a> · <a href="/karar-motoru/">Güvenli yönlendirme</a> · <a href="/hizmetler/elektrik-surekliligi/">Elektrik sürekliliği</a></p></section>
<section><h2>Kaynaklar</h2><ul><li><a href="https://webstore.iec.ch/en/publication/65356" rel="noopener">IEC 60034-18-41:2014+A1:2019</a> — konvertör beslemeli motorlarda kısmi deşarjdan bağımsız izolasyon sistemlerinin yeterliliği.</li><li><a href="https://www.se.com/us/en/faqs/FA238221/" rel="noopener">Schneider Electric FA238221</a> — motor dV/dt dayanımı ve çıkış bobini/sinüs filtre gereksiniminin üretici verisiyle kontrolü.</li><li><a href="https://www.se.com/us/en/faqs/FA383646/" rel="noopener">Schneider Electric FA383646</a> — uzun motor kablosunda kapasitif kaçak, aşırı gerilim ve çıkış filtresi değerlendirmesi.</li><li><a href="https://www.danfoss.com/en-us/products/dds/harmonic-mitigation/vlt-dvdt-filter-mcc-102/" rel="noopener">Danfoss VLT dV/dt Filter MCC 102</a> — dV/dt filtrenin yükselme süresi ve tepe gerilimine etkisi ile sinüs filtreden görev ayrımı.</li></ul><p><small>Kaynaklar 1 Ağustos 2026 tarihinde doğrulandı. Son seçimde yalnız ilgili sürücü ve motorun güncel üretici dokümanı kullanılmalıdır.</small></p></section>
<section><h2>Sık sorulan sorular</h2><details><summary>Uzun kablo için tek bir metre sınırı var mı?</summary><p>Hayır. Sınır sürücü, motor, kablo kapasitesi, ekranlama, anahtarlama frekansı ve filtre tipine göre değişir.</p></details><details><summary>dV/dt filtre harmonikleri şebekede azaltır mı?</summary><p>Temel görevi motor tarafındaki gerilim yükselme hızını azaltmaktır; şebeke tarafı harmonik çözümü değildir.</p></details><details><summary>Sinüs filtre motor sesini azaltabilir mi?</summary><p>Yaklaşık sinüsoidal motor gerilimi bazı uygulamalarda elektromanyetik sesi azaltabilir; sonuç motor ve yükle doğrulanmalıdır.</p></details><details><summary>Çıkış reaktörü motoru tamamen korur mu?</summary><p>Her zaman değil. Üreticinin izin verilen kablo uzunluğu ve tepe gerilim şartı karşılanmalıdır.</p></details><details><summary>Filtre sonrası hangi kayıt saklanmalı?</summary><p>Dalga şekli, tepe gerilimi, motor akımı, filtre sıcaklığı, alarm geçmişi ve yük altında kabul sonuçları birlikte saklanmalıdır.</p></details></section>
<aside class="cta"><h2>Filtreyi kablo metresine değil, sürücü–motor–kablo kanıtına göre seçin</h2><p>Üretici sınırları, dalga şekli, topraklama, termik koşul ve yük kabulünü tek teknik dosyada birleştirin.</p><a class="btn" href="/hizmetler/elektrik-surekliligi/">İnverter ve motor teknik ön değerlendirmesi</a></aside>
</article></main><footer><div class="wrap"><p>ALO186 bağımsız bir bilgi platformudur; EDAŞ veya kamu kurumu değildir.</p></div></footer></body></html>
