<!doctype html><html lang="tr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover"><title>İnverter Yük Bağlayınca Kapanıyor: Overload mı, Low Battery mi? | ALO186</title><meta name="description" content="İnverter cihaz bağlanınca kapanıyorsa aşırı yük, motor kalkış akımı, düşük batarya gerilimi, DC kablo düşümü, sıcaklık ve ripple alarmını güvenli kanıtlarla ayırın."><meta name="robots" content="index,follow,max-image-preview:large"><link rel="canonical" href="https://alo186.com/haberler/inverter-yuk-baglayinca-kapaniyor-overload-low-battery/"><link rel="stylesheet" href="../alo186-article.css"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"İnverter yük bağlayınca kapanıyor: Overload mı, low battery mi?","description":"Yük altında kapanan inverterde aşırı yük, kalkış akımı, düşük DC gerilimi, sıcaklık ve DC ripple nedenlerini alarm ve ölçüm kanıtıyla ayıran rehber.","datePublished":"2026-08-15","dateModified":"2026-08-15","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/inverter-yuk-baglayinca-kapaniyor-overload-low-battery/","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://alo186.com"},"publishingPrinciples":"https://alo186.com/yayin-ilkeleri","about":[{"@type":"DefinedTerm","name":"inverter overload"},{"@type":"DefinedTerm","name":"low battery shutdown"},{"@type":"DefinedTerm","name":"DC ripple"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"İnverter yük bağlayınca neden kapanır?","acceptedAnswer":{"@type":"Answer","text":"Kapanma gerçek aşırı yükten, motor/pompa gibi yüklerin kalkış akımından, yük altında düşen batarya/DC giriş geriliminden, yüksek sıcaklıktan veya DC kablo/bağlantı kaynaklı ripple ve gerilim düşümünden olabilir. Alarm kodu ve DC/AC ölçümleri birlikte değerlendirilmelidir."}},{"@type":"Question","name":"İnverter watt değeri yükten yüksekse neden yine kapanır?","acceptedAnswer":{"@type":"Answer","text":"Cihazın sürekli gücü tek başına yeterli değildir. Motor, pompa, kompresör ve bazı güç kaynakları ilk anda yüksek tepe akımı çekebilir; ayrıca batarya ve DC kablo tarafı yük altında gerekli gerilimi koruyamayabilir."}},{"@type":"Question","name":"Low battery alarmı akünün kesin bozuk olduğunu mu gösterir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Zayıf akü bir neden olabilir ancak gevşek veya ince DC kablosu, yüksek bağlantı direnci ve yüksek yük de inverter terminalindeki gerilimi düşürebilir. Batarya gerilimi hem boşta hem yük altında kaydedilmelidir."}},{"@type":"Question","name":"Daha büyük inverter almak ilk çözüm mü?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Önce yükün sürekli ve kalkış gücü, inverter alarmı, batarya/DC kablo gerilim düşümü ve sıcaklık doğrulanmalıdır. Mevcut inverter yük profilini karşılıyor ve sorun DC bağlantı veya akü tarafındaysa daha büyük inverter kök nedeni çözmez."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"İnverter yük bağlayınca kapanıyor"}]}]}</script></head><body><header class="top"><div class="wrap"><a class="brand" href="/"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav><a href="/elektrik-portali">Elektrik portalı</a><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlığı</a></nav></div></header><main class="wrap"><article><header class="hero"><span class="eyebrow">İnverter · overload · low battery · DC ripple</span><h1>İnverter yük bağlayınca kapanıyor: Daha büyük inverter almadan önce overload ile DC gerilim düşümünü ayırın</h1><p class="lead">“İnverter yetersiz” sonucu yalnız etiket wattına bakılarak verilemez. Yükün kalkış davranışı, inverterin gerçek alarmı, batarya terminalindeki gerilim, DC kablo/bağlantılar ve sıcaklık aynı olay zamanında görülmelidir.</p><div class="meta"><span>Son doğrulama: 15 Ağustos 2026</span><span>Kaynaklar: Victron Energy</span><span>ALO186 inverter veya batarya üreticisi değildir</span></div></header><div class="answer"><strong>60 saniyelik karar</strong>İnverter cihaz bağlandığında kapanıyorsa önce ekrandaki/LED'deki gerçek alarmı kaydedin: overload, low battery, temperature veya DC ripple aynı arıza değildir. Motor, pompa veya kompresör devreye girerken kapanıyorsa kalkış akımı; yük büyüdükçe batarya gerilimi hızla düşüyorsa batarya/DC kablo yolu; sıcaklık alarmı varsa havalandırma ve sürekli yük öncelikli incelenir. DC bara, akü ve sabit bağlantılarda enerjili DIY müdahale yapmayın.</div><div class="layout"><div class="article"><section><h2>1. Overload ile low battery neden kolay karışır?</h2><p>Victron Inverter Smart dokümanı, motor ve pompa gibi yükların ilk kalkışta inverterin aşırı akım eşiğini aşabileceğini ve inverterin kapanabileceğini açıklıyor. Aynı doküman düşük batarya geriliminde de inverterin koruma amaçlı kapanabildiğini belirtiyor. Bu iki olay kullanıcıya “yük bağladım, inverter kapandı” olarak aynı görünebilir.</p><p>MultiPlus-II LED tablosunda overload, low battery, temperature ve DC ripple ayrı uyarı/alarm durumları olarak gösteriliyor. Bu yüzden alarmın fotoğrafı veya olay kaydı kök neden analizinin ilk verisidir.</p></section><section><h2>2. Yükün yalnız wattına değil kalkış davranışına bakın</h2><div class="grid"><div class="card"><h3>Motor / pompa / kompresör</h3><p>Kalkış akımı sürekli çalışma akımından belirgin yüksek olabilir. İnverter birkaç saniye içinde kapanıyorsa cihazın datasheet'inde surge/inrush davranışı ve inverterin kısa süreli tepe kapasitesi birlikte doğrulanmalıdır.</p></div><div class="card"><h3>Batarya gerilim çökmesi</h3><p>Batarya boşta normal görünse bile yük bindirildiğinde inverter terminalindeki DC gerilimi low-battery eşiğine düşebilir. Bu durum akü kapasitesi kadar DC kablo ve bağlantı direncinden de etkilenebilir.</p></div><div class="card"><h3>DC ripple / bağlantı</h3><p>Victron, yüksek DC ripple'ın gevşek DC bağlantıları, ince kablolama veya yetersiz batarya kapasitesiyle ilişkili olabileceğini belirtiyor. Sadece inverteri büyütmek bu yolu düzeltmez.</p></div><div class="card"><h3>Sıcaklık</h3><p>Yüksek ortam sıcaklığı ile uzun süreli yüksek yük birleşirse inverter sıcaklık korumasıyla kapanabilir. Havalandırma açıklıkları, ortam ve yük oranı üretici talimatına göre kontrol edilmelidir.</p></div></div></section><section><h2>3. Servise veya elektrikçiye hangi ölçüm setini verin?</h2><p>Tek olay için şu altı alanı birlikte kaydedin: inverter tam modeli ve alarm kodu, yükün adı, sürekli W/VA değeri, varsa kalkış/inrush bilgisi, inverter DC giriş gerilimi yük öncesi ve yük anında, AC çıkış gerilimi ve yük yüzdesi. DC kablo kesiti/uzunluğu ve bağlantı durumu da profesyonel kontrol dosyasına eklenmelidir.</p><div class="warning"><strong>Yapmayın:</strong> sigortayı büyütmeyin, DC kabloyu bypass etmeyin, BMS veya low-voltage cut-off korumasını kapatmayın, gevşek terminali enerjiliyken sıkmayın ve “deneme” için inverterin nominal/tepe değerini aşan yükü tekrar tekrar bağlamayın.</div></section><section><h2>4. Hangi ALO186 rehberine devam etmelisiniz?</h2><p>Hedefiniz kesintide gerçek çalışma süresi ise <a href="/haberler/ups-mi-tasinabilir-guc-istasyonu-mu">UPS mi taşınabilir güç istasyonu mu rehberini</a>; UPS ve jeneratörü birlikte çalıştırıyorsanız <a href="/haberler/ups-giris-thdi-jenerator-uyumluluk-kabul-testi">UPS–jeneratör uyumluluk kabulünü</a>; inverter EPS çıkışında nötr/toprak davranışı tartışılıyorsa <a href="/haberler/inverter-eps-backup-notr-toprak-rcd-kabul-testi">EPS N–PE/RCD kabul rehberini</a> kullanın.</p></section><section><h2>5. Dönüşüm: “daha büyük inverter” yerine darboğazı kanıtlayın</h2><div class="cta"><h3>Alarm–yük–DC düşüm matrisi</h3><p>Alarm kodu, yükün sürekli ve kalkış gücü, batarya gerilimi, inverter terminal gerilimi, AC çıkış ve sıcaklığı tek zaman çizelgesinde toplayın. Mevcut inverter üretici sınırları içinde çalışıyor fakat DC kablo/akü yolu çöküyorsa yeni inverter satın almak yerine o darboğazı giderin.</p><a href="/kesintiye-hazirlik-atolyesi">Kesinti hazırlık atölyesine geç →</a></div></section><section class="sources"><h2>Kaynaklar</h2><p><a href="https://www.victronenergy.com/media/pg/Inverter_Smart/en/operation.html" rel="external noopener">Victron Energy — Inverter Smart operation: overload, low battery, temperature and DC ripple protections</a></p><p><a href="https://www.victronenergy.com/media/pg/Inverter_RS_Smart/en/operation.html" rel="external noopener">Victron Energy — Inverter RS Smart: motor/pump inrush and overload shutdown behaviour</a></p><p><a href="https://www.victronenergy.com/media/pg/MultiPlus-II_230V/en/operation.html" rel="external noopener">Victron Energy — MultiPlus-II LED indications for overload, low battery, temperature and ripple alarms</a></p><p><a href="https://www.victronenergy.com/media/pg/Inverter_RS_Smart/en/troubleshooting-and-support.html" rel="external noopener">Victron Energy — Troubleshooting: inverter output voltage with low battery and large load</a></p></section></div></div></article></main><footer class="top"><div class="wrap"><p>ALO186 bağımsız bilgi platformudur; inverter/batarya üreticisi, servis veya satıcı değildir. DC bara, akü, BMS, sabit kablolama ve yüksek akımlı bağlantılar kullanıcı müdahalesi değildir.</p></div></footer></body></html>