<!doctype html>
<html lang="tr">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
  <title>Jeneratör ve UPS Birlikte Çalışır mı? Frekans, Güç ve Transfer | ALO186</title>
  <meta name="description" content="Jeneratör ile UPS uyumunda güç, frekans, gerilim, harmonik, şarj akımı, transfer ve bypass senkronizasyonunun neden birlikte değerlendirilmesi gerektiğini öğrenin.">
  <meta name="robots" content="index,follow,max-image-preview:large">
  <meta name="theme-color" content="#071631">
  <link rel="canonical" href="https://www.alo186.com/haberler/jenerator-ups-birlikte-calisir-mi">
  <link rel="stylesheet" href="../alo186-article.css">
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://www.alo186.com/haberler/jenerator-ups-birlikte-calisir-mi#article","headline":"Jeneratör ve UPS birlikte çalışır mı? Frekans, güç, harmonik ve transfer uyumu","description":"Jeneratör ile UPS'in birlikte çalışmasında kapasite, frekans, gerilim, harmonik, şarj akımı, topoloji ve transfer şartlarını açıklayan teknik rehber.","datePublished":"2026-07-28","dateModified":"2026-07-28","inLanguage":"tr-TR","mainEntityOfPage":"https://www.alo186.com/haberler/jenerator-ups-birlikte-calisir-mi","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186","url":"https://www.alo186.com"},"about":[{"@type":"DefinedTerm","name":"Jeneratör UPS uyumu"},{"@type":"DefinedTerm","name":"Online çift dönüşüm UPS"},{"@type":"DefinedTerm","name":"UPS bypass senkronizasyonu"},{"@type":"DefinedTerm","name":"Jeneratör harmonik yükü"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Jeneratör varken UPS neden gerekir?","acceptedAnswer":{"@type":"Answer","text":"Jeneratörün çalışması ve kararlı gerilim/frekansa ulaşması zaman alır. UPS bu geçiş süresinde kritik yükü kesintisiz besleyebilir ve uygun topolojide bazı güç kalitesi sapmalarını sınırlar."}},{"@type":"Question","name":"Her UPS her jeneratörle çalışır mı?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS giriş frekans ve gerilim penceresi, jeneratör regülasyonu, güç kapasitesi, harmonik yük, batarya şarj akımı ve bypass senkronizasyonu birlikte doğrulanmalıdır."}},{"@type":"Question","name":"Online UPS jeneratörle daha mı uyumludur?","acceptedAnswer":{"@type":"Answer","text":"Online çift dönüşüm UPS, normal çalışmada yükü inverter üzerinden beslediği için jeneratör gerilim ve frekans sapmalarına karşı daha geniş uyumluluk sağlayabilir. Ancak jeneratör kapasitesi ve UPS model ayarları yine üretici verisiyle doğrulanmalıdır."}},{"@type":"Question","name":"Jeneratör gücü UPS yükünün kaç katı olmalı?","acceptedAnswer":{"@type":"Answer","text":"Bütün sistemler için geçerli tek bir çarpan yoktur. Kritik yük, UPS verimi, batarya şarjı, motor kalkışları, harmonik akımlar, faz dengesi ve üreticinin model bazlı önerisi üzerinden hesap yapılmalıdır."}}]}]}</script>
</head>
<body>
<header class="top"><div class="wrap"><a class="brand" href="https://www.alo186.com"><span>186</span><div><strong>ALO186</strong><small>Bağımsız elektrik bilgi ağı</small></div></a><nav aria-label="Ana bağlantılar"><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör hesabı</a><a href="/haberler/ups-online-line-interactive-offline-farki">UPS topolojisi</a><a href="/haberler">Makaleler</a></nav></div></header>
<main class="wrap"><article>
<header class="hero"><span class="eyebrow">Jeneratör · UPS · frekans · harmonik · transfer · 14 dk</span><h1>Jeneratör ve UPS birlikte çalışır mı? Uyum için yedi teknik kontrol</h1><p class="lead">Evet, doğru tasarlanmış bir sistemde jeneratör ve UPS birlikte çalışabilir: UPS, şebeke kesildiği anda kritik yükü taşır; jeneratör çalışıp kararlı hâle geldiğinde yükü devralır. Ancak yalnız kVA değerlerini karşılaştırmak yeterli değildir. Frekans, gerilim, harmonik, şarj akımı, faz dengesi, bypass senkronizasyonu ve transfer düzeni birlikte doğrulanmalıdır.</p><div class="meta"><span>Son doğrulama: 28 Temmuz 2026</span><span>Birincil teknik kaynaklar: Eaton ve Schneider Electric</span><span>Bağımsız bilgi; proje veya devreye alma onayı değildir</span></div></header>
<div class="answer"><strong>Doğrudan cevap</strong>Jeneratör, UPS’in yerine geçmez; UPS de uzun süreli enerji kaynağı olarak jeneratörün yerine geçmez. Tipik akışta UPS kesintisiz köprü görevi görür, jeneratör kararlı gerilim ve frekansa ulaştıktan sonra yükü taşır. Uyumsuzluk varsa UPS jeneratörü kabul etmeyip bataryaya dönebilir, bypass senkronu oluşmayabilir veya jeneratör aşırı yüklenebilir.</div>
<div class="layout"><div class="article">
<section><h2>1. Jeneratör ve UPS görevleri nasıl ayrılır?</h2><div class="table-wrap"><table><thead><tr><th>Bileşen</th><th>Ana görev</th><th>Sınır</th></tr></thead><tbody><tr><td>UPS</td><td>Kesintisiz geçiş, kısa/orta süreli batarya desteği ve topolojiye göre güç kalitesi düzenleme</td><td>Batarya enerjisi ve inverter gücüyle sınırlıdır.</td></tr><tr><td>Jeneratör</td><td>Yakıt bulunduğu sürece uzun süreli enerji üretimi</td><td>Çalışma, kararlı hâle gelme, bakım, egzoz ve transfer sistemi gerektirir.</td></tr><tr><td>ATS/transfer sistemi</td><td>Şebeke ve jeneratör kaynaklarını güvenli biçimde ayırıp aktarmak</td><td>Geri beslemeyi önlemeli; nötr ve topraklama düzenine uygun olmalıdır.</td></tr></tbody></table></div><p>Eaton, jeneratörün UPS’in yerine geçmediğini; UPS’in jeneratör çalışıp kararlı hâle gelene kadar yükü sürdürdüğünü açıklar. Bu görev ayrımı özellikle sunucu, ağ, otomasyon, güvenlik ve kesintiye duyarlı kontrol sistemlerinde önemlidir.</p></section>
<section><h2>2. UPS neden jeneratör enerjisini kabul etmeyebilir?</h2><p>UPS giriş devresi belirli bir gerilim ve frekans penceresi içinde çalışır. Küçük veya yetersiz regülasyonlu jeneratörde frekans avlanması, ani gerilim değişimi veya bozuk dalga şekli oluşursa line-interactive ve standby UPS sık sık bataryaya geçebilir. Bu durum bataryayı tüketir ve jeneratör çalışıyor olsa bile yükün düşmesine neden olabilir.</p><div class="warning"><strong>Belirti:</strong> Jeneratör devreye girdikten sonra UPS’in sürekli “şebeke–batarya” arasında gidip gelmesi, jeneratörün kabul penceresi dışında kaldığını veya yük etkileşimi bulunduğunu gösterebilir. Koruma eşiklerini rastgele genişletmek yerine ölçüm ve üretici onayı gerekir.</div></section>
<section><h2>3. Online çift dönüşüm UPS neden avantajlı olabilir?</h2><p>Online çift dönüşüm UPS, normal modda gelen AC enerjiyi DC’ye ve yeniden kontrollü AC’ye dönüştürür. Eaton ve Schneider Electric, bu topolojinin jeneratör gerilim/frekans sapmalarına karşı line-interactive veya standby topolojilere kıyasla daha toleranslı olabileceğini belirtir. Buna rağmen giriş doğrultucusu, şarj sistemi ve bypass yolu jeneratörle elektriksel olarak etkileşmeye devam eder.</p><p><a class="button" href="/haberler/ups-online-line-interactive-offline-farki">Online, line-interactive ve offline UPS farkını karşılaştırın</a></p></section>
<section><h2>4. Jeneratör gücü nasıl boyutlandırılır?</h2><p>Bütün uygulamalar için geçerli “UPS gücünün 1,5 katı jeneratör” gibi tek bir kural yoktur. Bazı üreticiler belirli UPS serileri için model bazlı çarpanlar yayınlar; bu değerler başka UPS ve jeneratörlere genellenmemelidir.</p><p>Hesaba en az şu yükler girmelidir:</p><ul><li>UPS’in taşıdığı gerçek sürekli kW ve kVA</li><li>UPS verim kaybı ve giriş güç faktörü</li><li>Batarya şarj gücü ve şarjın ne zaman başlayacağı</li><li>Jeneratöre doğrudan bağlı motorların kalkış gücü</li><li>Doğrusal olmayan yüklerin harmonik akımı</li><li>Monofaze yüklerin üç faz üzerindeki dengesizliği</li><li>Gelecek kapasite rezervi ve ortam koşullarındaki güç düşümü</li></ul><p><a class="button secondary" href="/hesaplama/jenerator-gucu-secimi/">Sürekli yük ve kalkış gücüyle jeneratör ön hesabını yapın</a></p></section>
<section><h2>5. Harmonik ve şarj akımı neden önemlidir?</h2><p>UPS doğrultucusu, eski veya belirli tasarımlarda jeneratör akımında harmonik oluşturabilir. Harmonik akım jeneratör sargılarında ısınma, gerilim dalga şeklinde bozulma ve regülatör kararsızlığı yaratabilir. Modern aktif PFC girişli UPS’lerde etki azalabilir; yine de modelin giriş THDi, güç faktörü ve jeneratör uyumluluk verileri kontrol edilmelidir.</p><p>Kesinti sonrası jeneratör devreye girdiğinde UPS aynı anda hem yükü besleyip hem bataryayı yüksek akımla şarj etmeye çalışabilir. Bu yüzden batarya şarj akımı, jeneratör modunda şarj sınırı ve kademeli yük alma ayarları tasarımın parçasıdır.</p></section>
<section><h2>6. Bypass ve transfer senkronizasyonu nasıl etkilenir?</h2><p>UPS bypassa geçebilmek için çoğu tasarımda bypass kaynağının gerilim ve frekansına senkron olmalıdır. Jeneratör frekansı kararsızsa bypass kullanılamayabilir. Bakım bypassı, statik bypass, ATS, nötr anahtarlama ve topraklama düzeni birlikte projelendirilmelidir.</p><div class="danger"><strong>Güvenlik:</strong> Jeneratörü bina prizine bağlamak, erkek–erkek kablo kullanmak veya transfer sistemi olmadan tesisata geri beslemek ölümcül gerilim ve yangın riski yaratır. Sabit bağlantı yetkili elektrikçi ve uygun transfer düzeni gerektirir.</div></section>
<section><h2>7. Devreye alma testinde neler kaydedilmelidir?</h2><ol class="steps"><li>Şebeke varken UPS yük yüzdesi, giriş/çıkış gerilimi ve frekansı kaydedin.</li><li>Kontrollü kesintiyle UPS’in bataryaya geçişini ve kritik yüklerin davranışını gözleyin.</li><li>Jeneratörün çalışma ve kararlı hâle gelme süresini ölçün.</li><li>ATS transferinden sonra jeneratör gerilimi, frekansı, akımı, faz dengesi ve mümkünse THD değerini kaydedin.</li><li>UPS’in jeneratörü kabul edip etmediğini, bataryaya geri dönüp dönmediğini ve bypass senkronunu kontrol edin.</li><li>Batarya şarjı başladığında jeneratör yük artışını izleyin.</li><li>Şebeke dönüşünde yeniden transfer ve soğuma prosedürünü doğrulayın.</li></ol><p><a class="button" href="/isletme-surekliligi">Test ve olay kayıtlarını Süreklilik Paneli’nde takip edin</a></p></section>
<section><h2>Kaynaklar ve doğrulama</h2><ul class="sources"><li><a href="https://www.eaton.com/ca/en-gb/products/backup-power-ups-surge-it-power-distribution/backup-power-ups/six-considerations-to-achieving-generator-ups-harmony.html" rel="nofollow noopener">Eaton — Generator and UPS harmony için altı temel değerlendirme</a></li><li><a href="https://www.eaton.com/us/en-us/catalog/backup-power-ups-surge-it-power-distribution/eaton-9sx-ups/9sx-faq.html" rel="nofollow noopener">Eaton — 9SX jeneratör uyumluluğu, giriş penceresi ve harmonik sınırlar</a></li><li><a href="https://www.se.com/sg/en/faqs/FAQ000280991/" rel="nofollow noopener">Schneider Electric — UPS generator mode ve giriş hassasiyeti</a></li><li><a href="https://www.se.com/jp/ja/faqs/FA369164/" rel="nofollow noopener">Schneider Electric / APC — Jeneratör dalga şekli, frekans ve UPS topolojisi ilişkisi</a></li></ul><p>Kaynaklar 28 Temmuz 2026 tarihinde kontrol edildi. Nihai kapasite ve ayarlar, tam UPS ve jeneratör model dokümanları ile saha ölçümlerine göre yetkili mühendis tarafından doğrulanmalıdır.</p></section>
</div><aside class="sidebar"><div class="side-card"><h2>Yedi uyum kontrolü</h2><ul><li>Gerilim penceresi</li><li>Frekans kararlılığı</li><li>Jeneratör sürekli ve adım yükü</li><li>UPS giriş THDi ve güç faktörü</li><li>Batarya şarj gücü</li><li>Bypass senkronizasyonu</li><li>ATS, nötr ve topraklama</li></ul></div><div class="side-card"><h2>İlgili araçlar</h2><p><a href="/hesaplama/jenerator-gucu-secimi/">Jeneratör güç ön seçimi</a></p><p><a href="/isletme-surekliligi">Süreklilik Paneli</a></p></div></aside></div>
</article></main>
<footer><div class="wrap"><strong>ALO186</strong><p>Bağımsız bilgilendirme platformudur; jeneratör/UPS üreticisi, proje onay kuruluşu, EDAŞ veya kamu kurumu değildir.</p></div></footer>
</body></html>
