<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1">
<title>Toplam Kaçak Akım ve RCD Açması: UPS, EMC Filtre | ALO186</title>
<meta name="description" content="Kaçak akım rölesi cihazlar arttıkça neden açar? UPS, sürücü ve EMC filtrelerinde toplam kaçak akım bütçesi, ölçüm ve devre bölümlendirme rehberi.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu">
<link rel="stylesheet" href="../alo186-article.css">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Kaçak akım rölesi cihazlar arttıkça neden açar? Toplam kaçak akım bütçesi nasıl ölçülür?","description":"Kaçak akım rölesi cihazlar arttıkça neden açar? UPS, sürücü ve EMC filtrelerinde toplam kaçak akım bütçesi, ölçüm ve devre bölümlendirme rehberi.","datePublished":"2026-07-30","dateModified":"2026-07-30","mainEntityOfPage":"https://alo186.com/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu","author":{"@type":"Organization","name":"ALO186"},"publisher":{"@type":"Organization","name":"ALO186"},"about":[{"@type":"DefinedTerm","name":"Residual current device"},{"@type":"DefinedTerm","name":"RCD"},{"@type":"DefinedTerm","name":"RCBO"},{"@type":"DefinedTerm","name":"Cumulative leakage current"},{"@type":"DefinedTerm","name":"Protective conductor current"},{"@type":"DefinedTerm","name":"EMI filter"},{"@type":"DefinedTerm","name":"Y capacitor"},{"@type":"DefinedTerm","name":"Common-mode current"},{"@type":"DefinedTerm","name":"UPS"},{"@type":"DefinedTerm","name":"Variable speed drive"},{"@type":"DefinedTerm","name":"Type A RCD"},{"@type":"DefinedTerm","name":"Type B RCD"},{"@type":"DefinedTerm","name":"Selective RCD"},{"@type":"DefinedTerm","name":"Leakage current clamp"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Kaçak akım rölesi arıza yokken neden cihaz sayısı arttıkça açar?","acceptedAnswer":{"@type":"Answer","text":"Her Class I cihazın EMI filtresi ve bağlı elektronik yükleri PE üzerinden küçük normal akımlar oluşturabilir. Aynı RCD altındaki akımlar toplandığında açma eşiğine yaklaşabilir; ayrıca anahtarlama darbeleri geçici yükselmeler yaratabilir."}},{"@type":"Question","name":"Toplam kaçak akım cihaz etiketlerinden toplanabilir mi?","acceptedAnswer":{"@type":"Answer","text":"Etiket ve üretici verileri ön tasarım için yararlıdır ancak gerçek saha akımı; şebeke gerilimi, filtre yapısı, çalışma modu, kablo kapasitansı ve bağlı yüklerle değişir. Son karar uygun pensle fazlar ve nötr birlikte çevrelenerek ölçülmelidir."}},{"@type":"Question","name":"30 mA RCD yerine 300 mA takmak çözüm müdür?","acceptedAnswer":{"@type":"Answer","text":"Genel bir çözüm değildir. Son devrelerde ilave koruma gereksinimi, topraklama sistemi ve yangın koruması değişmeden hassasiyet yükseltilemez. Önce gerçek arıza, nötr karışması, devre bölümlendirmesi ve RCD tipi değerlendirilir."}},{"@type":"Question","name":"UPS ve sürücü için her zaman Type B RCD gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Hayır. RCD tipi, ekipmanın üretebileceği artık akım dalga biçimi, üretici talimatı, bağlantı biçimi ve tesisat standardına göre seçilir. Üç faz güç elektroniğinde düzgün DC bileşen ihtimali Type B gerektirebilir; ürün bazlı doğrulama şarttır."}},{"@type":"Question","name":"Kaçak akım pensiyle hangi iletkenler birlikte ölçülür?","acceptedAnswer":{"@type":"Answer","text":"Bir devrenin artık akımı için o devreye ait bütün aktif iletkenler, yani fazlar ve nötr, aynı pens penceresinden geçirilir; PE pensin dışında kalır. Tek PE iletkeni ölçümü farklı bir soruya cevap verir."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana sayfa","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Haberler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"Toplam kaçak akım ve RCD","item":"https://alo186.com/haberler/kacak-akim-rolesi-toplam-kacak-akim-emc-filtre-ups-surucu"}]}]}</script>
</head>
<body><header class="site-header"><a href="/">ALO186</a><nav><a href="/elektrik-portali/">Elektrik Portalı</a><a href="/hesaplama/">Araçlar</a><a href="/haberler/kacak-akim-rolesi-ramp-testi-acma-akimi-suresi">RCD testi</a></nav></header>
<main><article>
<p class="eyebrow">RCD · toplam kaçak akım · EMC filtre · UPS · sürücü · nötr karışması</p>
<h1>Kaçak akım rölesi cihazlar arttıkça neden açar? Toplam kaçak akım bütçesi nasıl ölçülür?</h1>
<p class="lead"><strong>Doğrudan cevap:</strong> UPS, frekans konvertörü, bilgisayar ve LED sürücülerindeki EMI filtreleri PE üzerinden küçük normal akımlar oluşturabilir. Aynı RCD altında bu akımlar ve geçici anahtarlama darbeleri toplandığında açma eşiğine yaklaşılabilir; ancak gerçek izolasyon arızası ve nötr karışması ölçülmeden “istenmeyen açma” kararı verilmez.</p>
<div class="notice"><strong>Güvenlik:</strong> RCD'nin devre dışı bırakılması, PE iletkeninin sökülmesi, nötrlerin rastgele ayrılması veya daha yüksek mA değerine körlemesine geçilmesi elektrik çarpması ve yangın korumasını bozabilir. Ölçüm ve pano müdahalesi yetkili kişilerce yapılmalıdır.</div>
<section><h2>Normal koruyucu iletken akımı ile gerçek izolasyon arızası aynı değildir</h2><table><thead><tr><th>Kaynak</th><th>Davranış</th><th>Doğrulama</th></tr></thead><tbody><tr><td>EMI/EMC filtresi Y kapasitörleri</td><td>Sürekli, frekansa bağlı küçük PE akımı</td><td>Cihaz tek başına ve yük altında ölçüm</td></tr><tr><td>UPS ve anahtarlamalı güç kaynakları</td><td>Toplam sürekli akım + transfer/ilk enerjilenme darbesi</td><td>Olay zaman damgası ve devre bazlı pens kaydı</td></tr><tr><td>Frekans konvertörü</td><td>Yüksek frekanslı ortak-mod akımı ve olası DC bileşen</td><td>RCD tipi, filtre, motor kablosu ve spektrum</td></tr><tr><td>İzolasyon, nem veya nötr-PE hatası</td><td>Gerçek tehlikeli artık akım</td><td>İzolasyon, devre ayırma, PE/N süreklilik testleri</td></tr></tbody></table><p>Schneider Electric'in 31 Mart 2026 tarihli UPS açıklaması, UPS içindeki EMI filtreleri ile bağlı IT yüklerinin doğal kaçak akımlarının birikerek hassas RCD'lerde istenmeyen açmaya yol açabildiğini belirtir. Bu bilgi gerçek izolasyon arızasının dışlandığı anlamına gelmez; önce güvenlik testleri yapılır.</p></section>
<section><h2>Toplam kaçak akım bütçesi nasıl kurulur?</h2><p>Tek bir “cihaz başına mA” varsayımı yeterli değildir. Bütçe; normal çalışma, ilk enerjilenme, UPS transferi, sürücü çalışma frekansı ve devredeki eş zamanlı cihaz sayısı için ayrı hazırlanır.</p><ol><li>RCD altında kalan bütün devreler ve nötr dönüşleri tek hatta işaretlenir.</li><li>RCD isim akımı, tipi, gecikmesi ve test geçmişi kaydedilir.</li><li>Fazlar ve nötr aynı kaçak akım pensinden geçirilerek toplam artık akım ölçülür.</li><li>Devreler sırayla ayrılarak katkı payları bulunur.</li><li>UPS yalnız, UPS + yükler, bypass ve akü modu ayrı ölçülür.</li><li>Sürücülerde motor kablo uzunluğu, EMC filtre ve anahtarlama frekansı kaydedilir.</li><li>Açma anı enerji analizörü veya olay kaydıyla korele edilir.</li></ol><p>Ölçüm cihazının frekans bandı önemlidir. Sadece 50 Hz'e duyarlı bir pens, yüksek frekanslı ortak-mod akımın tamamını göstermeyebilir; geniş bant ölçüm ise RCD'nin gerçek açma karakteristiğiyle birlikte yorumlanmalıdır.</p></section>
<section><h2>Devre bölümlendirmesi neden ürün değiştirmekten önce gelir?</h2><p>Çok sayıda elektronik yük tek 30 mA RCD altında toplandığında, tek bir arızanın yanı sıra normal akımların toplamı da sürekliliği bozabilir. Ayrı RCBO'lar, kritik ve kritik olmayan devrelerin ayrılması ve UPS çıkış dağıtımının tasarlanması hem arızanın yerini sınırlar hem de toplam arka plan akımını düşürür.</p><ul><li><strong>Nötr karışması:</strong> Farklı RCD'lerin nötrleri ortaklanmışsa cihazlar yük geldiğinde açabilir.</li><li><strong>RCD tipi:</strong> Type AC, A, F, B ve seçici S sınıfı aynı görev değildir.</li><li><strong>Hassasiyet:</strong> 30 mA kişisel ilave koruma ile 100/300 mA seçicilik veya yangın amacı karıştırılmamalıdır.</li><li><strong>UPS modu:</strong> Şebeke, bypass ve ada/akü modunda nötr-toprak referansı ve koruma ayrı doğrulanır.</li></ul></section>
<section><h2>RCD tipi seçiminde hangi kanıtlar gerekir?</h2><p>IEC 60364-5-53'ün 2024 değişikliklerini içeren güncel sürümü, koruma, ayırma, anahtarlama ve izleme cihazlarının seçimi ve tesisini kapsar. Ürün üreticisinin artık akım dalga biçimi bilgisi ve yerel tesisat şartları birlikte değerlendirilmelidir. Üç faz sürücülerde düzgün DC veya yüksek frekans bileşeni olasılığı, uygun RCD tipini kritik hâle getirir.</p><div class="notice"><strong>Satın almama sınırı:</strong> İstenmeyen açmada ilk adım yeni “bağışıklıklı” RCD almak değildir. Nötr karışması, izolasyon arızası, yanlış RCD tipi, toplam kaçak akım, yıldırım darbesi, UPS transferi ve sürücü filtreleri ölçülmeden ürün değişimi kök nedeni gizleyebilir.</div></section>
<section><h2>Saha kabul dosyası</h2><ol><li>Tek hat, topraklama sistemi ve RCD koordinasyon şeması.</li><li>RCD marka/model, tip, IΔn, seçicilik ve üretici eğrisi.</li><li>Her devrenin sürekli ve geçici artık akım ölçümü.</li><li>UPS, inverter ve sürücü çalışma modları.</li><li>İzolasyon direnci, PE sürekliliği ve nötr karışması kontrolü.</li><li>Ramp açma akımı ve açma süresi sonuçları.</li><li>Olay saati, yük durumu, gerilim/harmonik kaydı.</li><li>Düzeltme sonrası tekrar testi ve devre etiketleri.</li></ol><p><a href="/haberler/kacak-akim-rolesi-ramp-testi-acma-akimi-suresi">RCD ramp ve süre testi</a>, <a href="/haberler/kacak-akim-rolesi-secicilik-s-tipi-nasil-calisir">S tipi seçicilik</a>, <a href="/haberler/ups-backfeed-korumasi-bakim-bypass-interlock-guvenli-izolasyon">UPS güvenli izolasyon</a>, <a href="/haberler/harmonik-thdi-tdd-thdv-pcc-olcum-farki">harmonik ölçüm</a>, <a href="/haberler/toprak-hata-cevrim-empedansi-zs-ze-topraklama-direnci-farki">hata çevrim empedansı</a>, <a href="/hesaplama/kacak-akim-rolesi-tip-hassasiyet-testi/">RCD tip ve hassasiyet aracı</a>, <a href="/hesaplama/elektrik-kanit-envanteri/">Elektrik Kanıt Envanteri</a> ve <a href="/elektrik-durum-merkezi?event=rcd&scope=facility">Elektrik Durum Merkezi</a> birlikte kullanılabilir.</p></section>
<section><h2>Kaynaklar ve güncellik</h2><ul><li><a href="https://webstore.iec.ch/en/publication/104394" target="_blank" rel="noopener">IEC 60364-5-53:2019+A1:2020+A2:2024</a></li><li><a href="https://www.se.com/us/en/faqs/FAQ000281380/" target="_blank" rel="noopener">Schneider Electric — UPS installations with RCDs, 31 Mart 2026</a></li><li><a href="https://www.se.com/nz/en/faqs/FAQ000184975/" target="_blank" rel="noopener">Schneider Electric — Type B RCD and variable speed drives</a></li><li><a href="https://www.se.com/tr/tr/faqs/FA346793/" target="_blank" rel="noopener">Schneider Electric Türkiye — UPS girişinde kümülatif kaçak akım</a></li></ul><p><strong>Son doğrulama: 30 Temmuz 2026.</strong> RCD sınıfı ve hassasiyeti, ekipman üreticisi, yürürlükteki tesisat kuralları ve yetkili tasarımcı tarafından proje bazında belirlenmelidir.</p></section>
<section><h2>Mevcut içerikten görev ayrımı</h2><p>Bu rehber, kaçak akım rölesinin cihaz sayısı arttıkça açmasını; toplam kaçak akım bütçesi, EMI/EMC filtreleri, UPS ve sürücü ortak-mod akımları, geçici darbeler ve devre bölümlendirmesi üzerinden açıklamayı ele alır. Ramp testi rehberi RCD'nin açma akımı ve süresini; seçicilik rehberi üst-alt RCD koordinasyonunu; sürekli açma rehberleri ise genel arıza nedenlerini kapsar.</p></section>
<section class="cta"><h2>Teknik devir-kabul kaydı oluşturun</h2><p>RCD envanteri, devre bazlı kaçak akım, çalışma modu, izolasyon, ramp testi ve düzeltme sonrası sonuçları tek kanıt paketinde toplayın.</p><p><a class="button" href="/hesaplama/teknik-devir-kabul-paketi/">Teknik devir-kabul paketini aç</a> <a class="button secondary" href="/kurumsal-elektrik-surekliligi-on-degerlendirme">Kurumsal ön değerlendirme</a></p></section>
</article></main>
<footer><p>ALO186 bağımsız bilgilendirme platformudur; resmî kurum, dağıtım şirketi, üretici veya yetkili servis değildir.</p></footer></body></html>
