<!doctype html>
<html lang="tr">
<head>
<meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<title>Sunucu Odasında Elektrik Kesintisi: UPS Çalışırken Klima Durursa Ne Olur? | ALO186</title>
<meta name="description" content="Sunucu odasında elektrik kesildiğinde yalnız UPS süresine bakmayın. IT yükü, soğutma, ağ, jeneratör/ATS, kontrollü kapanma ve sıcaklık alarmını güvenli sırayla doğrulayın.">
<meta name="robots" content="index,follow,max-image-preview:large">
<link rel="canonical" href="https://alo186.com/haberler/sunucu-odasi-elektrik-kesintisinde-ups-calisirken-klima-durursa-ne-olur/">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Sunucu odasında elektrik kesintisi: UPS çalışırken klima durursa ne olur?","datePublished":"2026-08-07","dateModified":"2026-08-07","inLanguage":"tr-TR","mainEntityOfPage":"https://alo186.com/haberler/sunucu-odasi-elektrik-kesintisinde-ups-calisirken-klima-durursa-ne-olur/","author":{"@type":"Organization","name":"ALO186"}},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"UPS sunucuları besliyorsa elektrik kesintisinde sunucu odası güvende midir?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UPS IT yükünü beslese bile soğutma, ağ, izleme, jeneratör/ATS ve kontrollü kapanma zincirlerinden biri başarısız olabilir. Süreklilik gerçek görev testiyle uçtan uca doğrulanmalıdır."}},{"@type":"Question","name":"Elektrik kesilince sunucu odası kliması da UPS'e bağlanmalı mı?","acceptedAnswer":{"@type":"Answer","text":"Bu karar oda ısı yükü, termal ataleti, soğutma mimarisi, yeniden başlatma süresi, jeneratör transferi ve üretici tasarımına bağlıdır. Genel bir tüketici UPS'i veya doğaçlama bağlantı önerilmez; professional-only mühendislik değerlendirmesi gerekir."}},{"@type":"Question","name":"Sunucu odası için yeni UPS almak gerekir mi?","acceptedAnswer":{"@type":"Answer","text":"Mevcut UPS, akü, kontrollü kapanma, jeneratör transferi, soğutma geri dönüşü ve gerçek yük testi hedeflenen görevi karşılıyorsa yeni ürün almayın. Önce hangi katmanın yetersiz olduğunu ölçün."}}]},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"ALO186","item":"https://alo186.com/"},{"@type":"ListItem","position":2,"name":"Teknik makaleler","item":"https://alo186.com/haberler/"},{"@type":"ListItem","position":3,"name":"Sunucu odası kesinti sürekliliği"}]}]}</script>
<style>:root{--n:#071631;--i:#14213a;--m:#5b6879;--l:#d6e0ec;--s:#f4f7fb;--b:#0759ca;--g:#17643a;--r:#a21d26;--a:#8a5300}*{box-sizing:border-box}body{margin:0;font:16px/1.64 system-ui,-apple-system,Segoe UI,sans-serif;color:var(--i);background:var(--s)}a{color:var(--b)}.shell{width:min(1060px,calc(100% - 32px));margin:auto}header,footer{background:var(--n);color:#fff;padding:18px 0}.brand{color:#fff;text-decoration:none;font-weight:900}main{padding:40px 0 70px}h1{font-size:clamp(2rem,5vw,3.5rem);line-height:1.06}.lead{font-size:1.12rem;color:var(--m)}.card,.stop,.ok,.notice{background:#fff;border:1px solid var(--l);border-radius:20px;padding:22px;margin:18px 0}.stop{border-left:7px solid var(--r);background:#fff7f7}.ok{border-left:7px solid var(--g)}.notice{border-left:7px solid var(--a)}.grid{display:grid;grid-template-columns:repeat(3,1fr);gap:16px}.button{display:inline-flex;min-height:48px;align-items:center;padding:0 18px;border-radius:999px;background:var(--b);color:#fff;text-decoration:none;font-weight:900;margin:4px}.small{font-size:.93rem;color:var(--m)}@media(max-width:760px){.grid{grid-template-columns:1fr}.button{width:100%;justify-content:center}}</style>
</head>
<body>
<header><div class="shell"><a class="brand" href="/">ALO186 · bağımsız elektrik bilgi ağı</a></div></header>
<main class="shell">
<h1>Sunucu odasında elektrik kesintisi: UPS çalışırken klima durursa ne olur?</h1>
<p class="lead">Sunucuların UPS üzerinde çalışmaya devam etmesi tek başına süreklilik kanıtı değildir. Elektrik kesintisinde IT yükü enerji üretmeye ve ısı açığa çıkarmaya devam ederken soğutma durmuş olabilir; ağ, kontrollü kapanma veya jeneratör transferi de ayrı bir hata noktasıdır. Önce güç, sonra termal zincir, sonra hizmet görevi birlikte doğrulanmalıdır.</p>
<section class="notice"><strong>ALO186 resmî kurum değildir:</strong> Şebeke elektrik kesintisi için yetkili EDAŞ ve 186 kullanılır. Duman, yangın, ark, elektrik çarpması veya can güvenliği riski varsa 112 önceliklidir. ALO186; EDAŞ, kamu kurumu, veri merkezi işletmecisi, UPS/klima üreticisi, servis veya satıcı değildir ve arıza kaydı almaz.</section>
<section class="stop"><h2>Şu durumda reset veya yük testi yapmayın</h2><ul><li>UPS/batarya kabininde şişme, yanık kokusu, duman, olağandışı ısı veya sıvı varsa.</li><li>Elektrik panosu, UPS, PDU veya klima beslemesinde koruma tekrar açıyorsa.</li><li>Sunucu odasında hızlı sıcaklık artışı, soğutma alarmı veya güvenli erişimi bozan durum varsa.</li><li>Jeneratör/ATS transferi kararsız, frekans-gerilim alarmı tekrarlıyor veya kritik yükler beklenmedik biçimde açılıp kapanıyorsa.</li></ul><p>Canlı pano, UPS kabini, ATS veya HVAC kontrolünü açmayın; koruma ve interlock'ları bypass etmeyin. Gerekirse iş yükünü önceden belirlenmiş kontrollü kapanma planıyla azaltın.</p></section>
<section class="grid"><article class="card"><h2>1. UPS yalnız güç katmanıdır</h2><p>Schneider Electric'in güncel kritik güç ve soğutma yaklaşımı, sunucu odası kullanılabilirliğini UPS ile birlikte soğutma ve çevresel izleme bileşenleriyle ele alır. Bu nedenle yalnız “UPS bataryada” göstergesi oda sürekliliği sonucu değildir.</p></article><article class="card"><h2>2. Soğutma transfer gecikmesi ayrı risk yaratır</h2><p>IT yükü UPS üzerinde kesintisiz kalabilirken soğutma jeneratör transferini ve yeniden başlatmayı bekleyebilir. Odanın yük yoğunluğu, hava hacmi ve soğutma tasarımı bilinmeden evrensel bir güvenli bekleme süresi verilmemelidir.</p></article><article class="card"><h2>3. Uzun kesintide kontrollü kapanma bir kapasite katmanıdır</h2><p>Schneider Electric PowerChute, UPS otonomisini aşan olaylarda fiziksel ve sanal sunucular için kontrollü kapanma senaryoları sunar. Marka bağımsız sonuç şudur: batarya bitişini beklemek yerine belgeli shutdown sırası ve geri açılış planı test edilmelidir.</p></article></section>
<section class="card"><h2>Sunucu odası için güvenli karar sırası</h2><ol><li><strong>Hizmet görevi nedir?</strong> Hangi uygulama, ağ ve depolama bileşenlerinin gerçekten kesintisiz kalması gerektiğini ayırın.</li><li><strong>UPS gerçek yükü ve süreyi biliyor musunuz?</strong> Etiket VA yerine gerçek W, akü durumu, olay kaydı ve hedef görev süresini doğrulayın.</li><li><strong>Soğutma kesintide ne yapıyor?</strong> Klima/CRAC/CRAH veya ilgili pompa-fan zincirinin enerji kaynağı, yeniden başlatma davranışı ve alarmı belgeli olmalıdır.</li><li><strong>Jeneratör ve ATS gerçek transferi geçti mi?</strong> Yalnız jeneratörün boşta çalışması yeterli değildir; IT + ağ + soğutma yüklerinin transfer ve geri transfer görevi kaydedilmelidir.</li><li><strong>Kontrollü shutdown var mı?</strong> Kesinti uzarsa hangi sunucunun, sanal makinenin ve depolamanın hangi sırada kapanacağı önceden belirlenmelidir.</li><li><strong>Enerji döndüğünde yükler sırayla mı geliyor?</strong> UPS, soğutma ve IT yüklerinin eşzamanlı sert yeniden başlaması yerine belgeli geri dönüş sırası doğrulanmalıdır.</li></ol></section>
<section class="ok"><h2>Satın almama sonucu</h2><p>Mevcut UPS, akü, ağ, soğutma, jeneratör/ATS, kontrollü kapanma ve geri dönüş zinciri gerçek görev testini hedeflenen süre boyunca güvenle tamamlıyorsa <strong>yeni ürün almayın</strong>. Sorunun UPS kapasitesi mi, akü sağlığı mı, soğutma transferi mi, ağ mı veya shutdown otomasyonu mu olduğu ölçülmeden daha büyük UPS satın almak kök nedeni çözmeyebilir.</p></section>
<section class="card"><h2>Affiliate ve professional-only sınırı</h2><p>Bu rehberde Amazon veya başka mağaza bağlantısı yoktur. Rack UPS, paralel UPS, haricî akü kabini, bypass, PDU, jeneratör, ATS, hassas soğutma, sabit klima, yangın sistemi ve sabit elektrik altyapısı <strong>professional-only</strong> kapsamındadır. ALO186 başka düşük riskli seçim sayfalarında satış ortaklığı bağlantısı kullanırsa bunu bağlantıdan önce açıkça belirtir. Doğrulanmamış <strong>fiyat, stok, puan veya garanti</strong> bilgisi kullanılmaz.</p><a class="button" href="/hesaplama/sunucu-odasi-elektrik-kesintisi-ups-sogutma-sureklilik-plani/">Sunucu odası süreklilik planını aç</a></section>
<section class="card"><h2>Birincil teknik kaynaklar</h2><p><a href="https://www.se.com/tr/tr/work/products/critical-power-cooling-and-racks/" rel="external noopener">Schneider Electric Türkiye · kritik güç, soğutma ve raflar</a> · <a href="https://www.se.com/us/en/product-range/61933-powerchute-network-shutdown/" rel="external noopener">Schneider Electric · PowerChute Network Shutdown</a> · <a href="https://www.vertiv.com/tr-emea/services-catalog/maintenance-services/preventive-maintenance/generator-preventive-maintenance-for-data-centers/" rel="external noopener">Vertiv · veri merkezi jeneratör bakımı ve uzun kesinti sürekliliği</a></p><p class="small">Kaynaklar genel mühendislik görevlerini açıklar; belirli tesiste UPS topolojisi, akü, soğutma, jeneratör, ATS, üretici kılavuzları, risk analizi ve işletme prosedürü ayrıca doğrulanmalıdır.</p></section>
</main>
<footer><div class="shell">ALO186 bağımsız bilgilendirme platformudur; EDAŞ veya kamu kurumu değildir. Arıza/ihbar kaydı almaz.</div></footer>
</body></html>